Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPRA14DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Hybrid Duo Gaz R8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS PLUS 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS COMPACT 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT PLUS 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS PLUS 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,AEROTOP SPLIT 11M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS COMPACT 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,NIMBUS FLEX 110 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT COMPACT 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,-7,34,10870,3.21,3386
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,-7,52,10210,2.32,4401
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,2,30,6670,4.52,1476
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,2,42,6210,3.32,1870
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,7,27,4330,6.12,708
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,7,36,3990,4.38,911
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,10.6,EN 14825,average,12,24,4420,9.15,483
Ariston Thermo Group,ARIANEXT FLEX 110 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,9.6,EN 14825,average,12,30,4270,6.59,648
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,-7,52,3890,2.17,1793
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,2,42,2380,3.3,721
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,7,36,2950,4.41,669
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
Frigicoll,KHP-BI 4 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,12,30,1320,5.66,233
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,-7,52,5050,2.17,2327
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,2,42,3120,3.51,889
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,7,36,2090,4.54,460
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
Frigicoll,KHP-BI 6 DVR2 + KHPM-BI 6 DVR2,2021-03-04,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,12,30,1280,5.59,229
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,-7,52,3890,2.17,1793
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,2,42,2380,3.3,721
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,7,36,2950,4.41,669
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
Frigicoll,KHP-MO 4 DVR2,2021-03-04,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,12,30,1320,5.66,233
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,-7,52,5050,2.17,2327
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,2,42,3120,3.51,889
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,7,36,2090,4.54,460
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
Frigicoll,KHP-MO 6 DVR2,2021-03-04,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,12,30,1280,5.59,229
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + EHSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-M*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2 + ERSE-YM*C,2020-04-09,Outdoor Air/Water,,,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
