Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,-7,34,22100,3.4,6500
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,-7,52,20300,2.1,9667
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,2,30,13500,3.82,3534
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,2,42,12400,3.07,4039
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,7,27,12000,5.32,2256
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,7,36,11200,4.54,2467
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,25.0,EN 14825,average,12,24,14600,6.68,2186
Mitsubishi,PUHZ-SHW230YKA2(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,75.0,R410a,7.7,22,23.0,EN 14825,average,12,30,13700,5.79,2366
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.17,EN 14825,average,-7,34,12040,2.78,4331
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.03,EN 14825,average,-7,52,10920,1.85,5903
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.17,EN 14825,average,2,30,8370,3.5,2391
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.03,EN 14825,average,2,42,8290,2.81,2950
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.17,EN 14825,average,7,27,7010,6.46,1085
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.03,EN 14825,average,7,36,6610,4.71,1403
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.17,EN 14825,average,12,24,9300,9.1,1022
Airwell Residential,PAC-BT-UE-10KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.03,EN 14825,average,12,30,8870,7.41,1197
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,12.46,EN 14825,average,-7,34,9910,3.02,3281
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,11.94,EN 14825,average,-7,52,8600,2.02,4257
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,12.46,EN 14825,average,2,30,6650,4.28,1554
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,11.94,EN 14825,average,2,42,6570,3.19,2060
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,12.46,EN 14825,average,7,27,5690,6.47,879
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,11.94,EN 14825,average,7,36,5300,5.31,998
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,12.46,EN 14825,average,12,24,7470,7.94,941
Airwell Residential,PAC-BT-UE-12KW-H11,2019-09-11,Outdoor Air/Water,35.0,69.0,R410a,3.9,19,11.94,EN 14825,average,12,30,7070,7.7,918
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,8.73,EN 14825,average,-7,34,7720,2.66,2902
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,9.7,EN 14825,average,-7,52,8580,1.94,4423
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,8.73,EN 14825,average,2,30,4610,4.4,1048
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,9.7,EN 14825,average,2,42,5110,3.07,1664
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,8.73,EN 14825,average,7,27,4680,6.53,717
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,9.7,EN 14825,average,7,36,4480,5.11,877
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,8.73,EN 14825,average,12,24,5630,8.53,660
Airwell Residential,PAC-BT-UE-14KW-H11,2019-09-11,Outdoor Air/Water,35.0,67.0,R410a,3.9,19,9.7,EN 14825,average,12,30,5530,7.41,746
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,13.84,EN 14825,average,-7,34,10930,2.72,4018
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.12,EN 14825,average,-7,52,10680,1.86,5742
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,13.84,EN 14825,average,2,30,7520,3.53,2130
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.12,EN 14825,average,2,42,8380,2.79,3004
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,13.84,EN 14825,average,7,27,6580,6.3,1044
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.12,EN 14825,average,7,36,6220,4.69,1326
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,13.84,EN 14825,average,12,24,8500,9.66,880
Airwell Residential,PAC-BT-UE-16KW-H11,2019-09-11,Outdoor Air/Water,35.0,70.0,R410a,3.9,19,15.12,EN 14825,average,12,30,8220,7.86,1046
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,-7,34,26190,3.06,8559
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,-7,52,24630,2.12,11618
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,2,30,30850,3.84,8034
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,2,42,29580,2.95,10027
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,7,27,40560,4.69,8648
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,7,36,39480,4.03,9797
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,12,24,44630,5.23,8533
ELCO,AEROTOP T35,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,12,30,44070,4.77,9239
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,-7,34,26190,3.06,8559
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,-7,52,24630,2.12,11618
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,2,30,30850,3.84,8034
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,2,42,29580,2.95,10027
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,7,27,40560,4.69,8648
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,7,36,39480,4.03,9797
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,25.0,EN 14825,average,12,24,44630,5.23,8533
ELCO,AEROTOP T35R,2019-05-04,Outdoor Air/Water,68.0,70.0,R407c,9.2,10,24.0,EN 14825,average,12,30,44070,4.77,9239
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRMS,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRM,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRB,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 IRE,2017-07-18,Outdoor Air/Water,48.0,36.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORMS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORM,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch CS7000iAW 9 ORE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWB,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWM,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Bosch Thermotechnik,Bosch Compress 6000 AW-9 AWE,2017-07-18,Outdoor Air/Water,,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORMS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORM,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Bosch Thermotechnik,Bosch CS7400iAW 7 ORE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,-7,34,9500,3.3,2879
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,-7,52,10600,2.69,3941
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 20 A,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,12,30,9000,6.66,1351
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,-7,34,9500,3.3,2879
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,-7,52,10600,2.69,3941
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,2,30,8300,4.72,1758
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,2,42,8400,3.51,2393
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,7,27,8000,6.16,1299
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,7,36,7800,4.61,1692
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,12,24,9100,8.11,1122
tecalor,TTL 20 AC,2017-04-10,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,12,30,9000,6.66,1351
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,15.0,EN 14825,average,-7,34,13400,5.71,2347
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,14.0,EN 14825,average,-7,52,12400,3.74,3316
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,15.0,EN 14825,average,2,30,13500,6.03,2239
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,14.0,EN 14825,average,2,42,12800,4.67,2741
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,15.0,EN 14825,average,7,27,13600,6.48,2099
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,14.0,EN 14825,average,7,36,13000,5.29,2457
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,15.0,EN 14825,average,12,24,13700,6.68,2051
Groupe Atlantic,ATLANTIC GEOLIA 10,2020-10-16,Water/Water,56.0,,R410a,1.45,4,14.0,EN 14825,average,12,30,13300,5.91,2250
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,10.0,EN 14825,average,-7,34,9700,4.44,2185
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,9.0,EN 14825,average,-7,52,8700,2.46,3537
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,10.0,EN 14825,average,2,30,9800,4.85,2021
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,9.0,EN 14825,average,2,42,9100,2.99,3043
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,10.0,EN 14825,average,7,27,10000,5.28,1894
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,9.0,EN 14825,average,7,36,9300,3.42,2719
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,10.0,EN 14825,average,12,24,10100,5.78,1747
tecalor,"TTF 10 basic, average climates",2016-10-28,Brine/Water,51.0,,Other,2.6,3,9.0,EN 14825,average,12,30,9500,3.95,2405
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,7,27,4600,6.35,724
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,7,36,3710,4.97,746
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,12,24,3920,6.37,615
Buderus,WSW196i.2-12 T180 (+W) / 186-12 T180,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,12,30,3720,5.2,715
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,7,27,4600,6.35,724
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,7,36,3710,4.97,746
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,12.53,EN 14825,average,12,24,3920,6.37,615
Buderus,WSW196i.2-12 (+W) / 186-12,2020-12-08,Brine/Water,41.0,,R410a,2.0,14,11.31,EN 14825,average,12,30,3720,5.2,715
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT30X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT30X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria Duo 6004,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria 6004 2C Duo,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,Loria 6004 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,30,2100,6.5,323
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,-7,34,10100,3.08,3279
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,-7,52,9500,2.32,4095
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,2,30,12300,3.78,3254
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,2,42,11500,2.96,3885
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,7,27,16300,4.89,3333
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,7,36,15200,3.91,3887
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,12,24,18800,5.7,3298
Enertech CTC AB,CTC EcoAir 415 1x230V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,12,30,17900,4.78,3745
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,-7,34,10100,3.08,3279
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,-7,52,9500,2.32,4095
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,2,30,12300,3.78,3254
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,2,42,11500,2.96,3885
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,7,27,16300,4.89,3333
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,7,36,15200,3.91,3887
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,13.09,EN 14825,average,12,24,18800,5.7,3298
Enertech CTC AB,CTC EcoAir 415 3x400V,2020-12-17,Outdoor Air/Water,,64.0,R407c,3.4,18,12.27,EN 14825,average,12,30,17900,4.78,3745
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,-7,34,4700,3.27,1437
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,-7,52,4000,1.99,2010
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,2,30,5600,4.2,1333
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,2,42,5400,3.18,1698
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,7,27,7200,5.29,1361
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,7,36,7100,4.65,1527
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,12,24,8000,6.14,1303
ait-deutschland,LWD 50A-HMD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,12,30,7900,5.97,1323
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,-7,34,4700,3.27,1437
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,-7,52,4000,1.99,2010
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,2,30,5600,4.2,1333
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,2,42,5400,3.18,1698
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,7,27,7200,5.29,1361
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,7,36,7100,4.65,1527
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,6.02,EN 14825,average,12,24,8000,6.14,1303
ait-deutschland,LWD 50A-HTD,2017-05-12,Outdoor Air/Water,,57.0,R290,0.95,15,5.41,EN 14825,average,12,30,7900,5.97,1323
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,-7,34,7980,2.87,2780
