Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,-7,34,7980,2.87,2780
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,-7,52,7700,1.93,3990
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,2,30,5630,3.9,1444
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,2,42,5170,3.5,1477
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,7,27,5780,4.86,1189
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,7,36,8520,3.66,2328
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.0,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.79,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 100-S AWB-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,34,7920,2.55,3106
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,-7,52,8700,2.02,4307
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,30,6350,3.91,1624
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,2,42,5900,2.68,2201
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,27,5970,5.04,1185
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,7,36,8119,3.75,2165
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,24,14350,6.08,2360
Viessmann,Vitocal 111-S AWBT-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.8,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 100-S AWB 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 100-S AWB-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 100-S AWB-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 111-S AWBT-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 111-S AWBT-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,-7,34,11330,2.46,4606
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,-7,52,9200,1.89,4868
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,2,30,7160,3.7,1935
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,2,42,6610,2.77,2386
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,7,27,5980,5.17,1157
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,7,36,5080,3.74,1358
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,12.8,EN 14825,average,12,24,7170,6.92,1036
Viessmann,Vitocal 111-S AWBT-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.83,EN 14825,average,12,30,6410,4.84,1324
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,-7,34,8200,4.76,1723
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,-7,52,7700,3.28,2348
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,2,30,8300,4.86,1708
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,2,42,7900,3.62,2182
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,7,27,8300,5.04,1647
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,7,36,8000,4.0,2000
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,12,24,8400,5.21,1612
Enertech CTC AB,CTC EcoPart 408 1x230V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,12,30,8100,4.38,1849
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,-7,34,8200,4.76,1723
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,-7,52,7700,3.28,2348
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,2,30,8300,4.86,1708
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,2,42,7900,3.62,2182
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,7,27,8300,5.04,1647
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,7,36,8000,4.0,2000
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,6.45,EN 14825,average,12,24,8400,5.21,1612
Enertech CTC AB,CTC EcoPart 408 3x400V,2020-12-17,Brine/Water,46.0,,R407c,1.9,18,8.72,EN 14825,average,12,30,8100,4.38,1849
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,-7,34,10500,2.71,3875
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7700,1.93,3990
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,2,30,6200,4.37,1419
