Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4800,3.43,1399
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,7,27,4400,6.42,685
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3100,4.52,686
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,12,24,2600,7.09,367
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2600,5.99,434
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,-7,34,10500,2.71,3875
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7700,1.93,3990
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,2,30,6200,4.37,1419
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4800,3.43,1399
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,7,27,4400,6.42,685
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3100,4.52,686
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,12,24,2600,7.09,367
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2600,5.99,434
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,-7,34,10500,2.71,3875
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7700,1.93,3990
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,2,30,6200,4.37,1419
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4800,3.43,1399
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,7,27,4400,6.42,685
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3100,4.52,686
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,12.0,EN 14825,average,12,24,2600,7.09,367
TOSHIBA AIR CONDITIONING,HWS-P1105HR-E/HWS-P1105XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2600,5.99,434
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RXL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT LITE 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT LITE 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS POCKET 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
