Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M PLUS 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M PLUS 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M LIGHT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M FLEX 7 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M FLEX 7 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M COMPACT 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M COMPACT 7 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M HYBRIDall 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 70,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07X,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 7,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M FLEX IN 7 LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CRX,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,-7,34,7500,3.18,2358
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,-7,52,7200,2.35,3064
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,2,30,9000,3.83,2350
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,2,42,9000,3.21,2804
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,7,27,10300,4.69,2196
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,7,36,10100,4.03,2506
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,12,24,12000,5.42,2214
ait-deutschland,LWD 90A-HMD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,12,30,12000,5.3,2264
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,-7,34,7500,3.18,2358
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,-7,52,7200,2.35,3064
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,2,30,9000,3.83,2350
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,2,42,9000,3.21,2804
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,7,27,10300,4.69,2196
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,7,36,10100,4.03,2506
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.45,EN 14825,average,12,24,12000,5.42,2214
ait-deutschland,LWD 90A-HTD,2017-05-12,Outdoor Air/Water,,62.0,R290,1.17,15,10.21,EN 14825,average,12,30,12000,5.3,2264
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,13.37,EN 14825,average,-7,34,11830,2.77,4271
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,12.05,EN 14825,average,-7,52,10660,2.1,5076
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,13.37,EN 14825,average,2,30,7910,4.17,1897
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,12.05,EN 14825,average,2,42,6820,3.28,2079
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,13.37,EN 14825,average,7,27,4880,6.44,758
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,12.05,EN 14825,average,7,36,4380,5.0,876
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,13.37,EN 14825,average,12,24,5730,7.93,723
Master Therm tepelna cerpadla ,BoxAir Inverter BA45IS-1,2021-01-26,Outdoor Air/Water,48.0,62.0,R410a,4.7,19,12.05,EN 14825,average,12,30,4830,6.13,788
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,-7,34,12600,4.67,2698
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,-7,52,11600,2.98,3893
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,2,30,12700,4.88,2602
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,2,42,12000,3.45,3478
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,7,27,12800,5.08,2520
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,7,36,12200,3.89,3136
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,14.0,EN 14825,average,12,24,12900,5.27,2448
Buderus,Buderus Logatherm WPS 13-1,2020-12-17,Brine/Water,48.0,,R410a,2.65,6,13.0,EN 14825,average,12,30,12400,4.32,2870
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,-7,34,1700,3.78,450
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,-7,52,1700,2.72,625
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,2,30,1700,3.98,427
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,2,42,1700,3.22,528
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,7,27,1700,1.96,867
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,7,36,1700,3.37,504
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,12,24,1700,3.65,466
Nibe,F370 1x230,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,12,30,1700,3.28,518
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,-7,34,1700,3.78,450
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,-7,52,1700,2.72,625
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,2,30,1700,3.98,427
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,2,42,1700,3.22,528
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,7,27,1700,1.96,867
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,7,36,1700,3.37,504
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,12,24,1700,3.65,466
Nibe,F370 3x400,2017-06-15,Exhaust Air/Water,47.0,,R290,0.4,15,2.6,EN 14825,average,12,30,1700,3.28,518
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,-7,34,1700,3.78,450
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,-7,52,1700,2.72,625
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,2,30,1700,3.98,427
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,2,42,1700,3.22,528
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,7,27,1700,1.96,867
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,7,36,1700,3.37,504
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,12,24,1700,3.65,466
Nibe,F470 1x230,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,12,30,1700,3.28,518
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,-7,34,1700,3.78,450
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,-7,52,1700,2.72,625
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,2,30,1700,3.98,427
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,2,42,1700,3.22,528
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,7,27,1700,1.96,867
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,7,36,1700,3.37,504
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,12,24,1700,3.65,466
Nibe,F470 3x400,2017-06-15,Exhaust Air/Water,52.0,,R290,0.4,15,2.6,EN 14825,average,12,30,1700,3.28,518
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,-7,34,24490,2.86,8563
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,-7,52,22950,2.01,11418
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,2,30,27510,3.69,7455
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,2,42,27220,2.69,10119
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,7,27,38400,5.17,7427
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,7,36,37950,4.19,9057
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,12,24,43630,5.9,7395
ELCO,AEROTOP T32,2019-05-04,Outdoor Air/Water,63.0,67.0,R407c,9.2,10,23.0,EN 14825,average,12,30,42960,5.2,8262
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,-7,34,24490,2.86,8563
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,-7,52,22950,2.01,11418
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,2,30,27510,3.69,7455
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,2,42,27220,2.69,10119
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,7,27,38400,5.17,7427
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,7,36,37950,4.19,9057
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,12,24,43630,5.9,7395
ELCO,AEROTOP T32R,2019-05-04,Outdoor Air/Water,63.0,68.0,R407c,9.2,10,23.0,EN 14825,average,12,30,42960,5.2,8262
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 200-G BWC 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
