Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 200-G BWC 201.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 222-G BWT 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,-7,34,5800,4.61,1258
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,-7,52,5230,3.01,1738
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,2,30,5840,4.85,1204
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,2,42,5430,3.54,1534
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,7,27,5930,5.18,1145
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,7,36,5590,3.96,1412
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.59,EN 14825,average,12,24,5980,5.45,1097
Viessmann,VITOCAL 222-G BWT 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.94,EN 14825,average,12,30,5700,4.41,1293
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSH16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSHB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSX16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSXB16P30D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,-7,34,7700,4.56,1689
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,-7,52,6800,2.66,2556
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,2,30,7800,4.93,1582
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,2,42,7100,3.19,2226
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,7,27,7800,5.31,1469
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,7,36,7300,3.6,2028
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,8.0,EN 14825,average,12,24,7900,5.74,1376
STIEBEL ELTRON ,"WPF 7 basic, average climates",2016-08-25,Brine/Water,55.0,,R410a,2.0,3,7.0,EN 14825,average,12,30,7500,4.11,1825
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,-7,34,7400,5.2,1423
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,-7,52,6800,3.3,2061
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,2,30,7600,5.5,1382
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,2,42,6900,4.0,1725
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,7,27,7700,5.8,1328
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,7,36,7100,4.4,1614
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,12,24,7700,6.1,1262
Groupe Atlantic,ATLANTIC GEOLIA 5,2020-10-16,Water/Water,56.0,,R410a,0.9,4,8.0,EN 14825,average,12,30,7200,4.9,1469
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,-7,34,3890,2.64,1473
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,-7,52,3890,1.82,2137
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,2,30,2370,4.35,545
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,2,42,2370,3.11,762
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,7,27,2160,5.93,364
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,7,36,1920,4.15,463
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,12,24,1150,7.55,152
Groupe Atlantic,AUREA 5,2020-12-17,Outdoor Air/Water,0.0,60.0,R410a,1.05,5,4.4,EN 14825,average,12,30,960,5.03,191
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016CV3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EBLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016C3V3,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016CW1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8600,3.74,2299
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,2,42,7600,3.12,2436
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,7,36,4800,4.4,1091
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,EDLQ016C3W1,2020-12-17,Outdoor Air/Water,,66.0,R410a,3.4,55,14.0,EN 14825,average,12,30,5400,6.36,849
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,-7,34,4550,2.55,1784
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,-7,52,4300,1.85,2324
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,2,30,2770,4.0,692
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,2,42,2620,3.08,851
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,7,27,2500,6.45,388
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,7,36,2400,4.9,490
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,12,24,2850,8.0,356
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVN RWD-2.5NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,12,30,2540,6.3,403
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,-7,34,4550,2.55,1784
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,-7,52,4300,1.85,2324
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,2,30,2770,4.0,692
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,2,42,2620,3.08,851
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,7,27,2500,6.45,388
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,7,36,2400,4.9,490
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,12,24,2850,8.0,356
Johnson Controls-Hitachi AirConditioning Spain,RAS-2.5WHVNP RWD-2.5NWLE-200S with cooling kit,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.3,3,5.0,EN 14825,average,12,30,2540,6.3,403
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS4.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RE,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RB,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RT,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Buderus,Buderus Logatherm WPLS6.2 RTS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,-7,34,8900,3.17,2808
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,-7,52,9000,1.99,4523
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,2,30,5400,4.24,1274
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,2,42,5700,3.3,1727
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,7,27,3600,5.31,678
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,7,36,4700,4.86,967
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,12,24,4300,7.66,561
Mitsubishi,PUHZ-W112VAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,15,10.0,EN 14825,average,12,30,4100,6.35,646
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,-7,34,8900,3.17,2808
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,-7,52,9000,1.99,4523
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,2,30,5400,4.24,1274
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,2,42,5700,3.3,1727
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,7,27,3600,5.31,678
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,7,36,4700,4.86,967
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,12,24,4300,7.66,561
Mitsubishi,PUHZ-W112YAA,2018-10-09,Outdoor Air/Water,,60.0,R410a,3.3,22,10.0,EN 14825,average,12,30,4100,6.35,646
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Enertech CTC AB,CTC CombiAir 8M,2020-10-30,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
