Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWH-5.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,17,14.0,EN 14825,average,12,30,4100,6.4,641
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
Kaukora,Jäspi Inverter M12,2020-12-17,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHST20C-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-M*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-VM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,30,1600,4.59,349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,34,6600,2.54,2598
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,-7,52,6900,2.04,3382
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,30,4700,4.2,1119
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,2,42,4100,3.04,1349
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,27,5400,5.32,1015
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,7,36,2800,3.99,702
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,24,6200,7.16,866
Mitsubishi,PUHZ-FRP71VHA2 + EHSC-YM*D,2020-03-06,Outdoor Air/Water,40.0,68.0,R410a,3.8,20,7.5,EN 14825,average,12,30,1600,4.59,349
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
ait-deutschland,alpha innotec L8 Split-HT 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
ait-deutschland,NOVELAN L8 Split-CS 12,2020-04-29,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,62.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.16,601
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,8.0,EN 14825,average,-7,34,7600,4.82,1577
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,7.0,EN 14825,average,-7,52,7000,2.86,2448
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,8.0,EN 14825,average,2,30,7700,5.22,1475
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,7.0,EN 14825,average,2,42,7200,3.41,2111
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,8.0,EN 14825,average,7,27,7800,5.62,1388
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,7.0,EN 14825,average,7,36,7400,3.85,1922
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,8.0,EN 14825,average,12,24,7800,6.08,1283
Ochsner,"TERRA 8 HPLB, average climate",2020-09-30,Brine/Water,,,R410a,1.9,10,7.0,EN 14825,average,12,30,7500,4.39,1708
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT LITE 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT LITE 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT PLUS 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT PLUS 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS PLUS 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS POCKET 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO 11M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS COMPACT 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS FLEX 110 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS FLEX 110 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT COMPACT 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT FLEX 110 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT FLEX 110 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
