Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 11 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 11 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 11,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M FLEX IN 11 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,NIMBUS M FLEX IN 11 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M FLEX IN 11 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,ARIANEXT M FLEX IN 11 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,-7,34,11110,3.19,3483
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,-7,52,10220,2.31,4424
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,2,30,6770,4.61,1469
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,2,42,6230,3.42,1822
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,7,27,4350,6.16,706
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,7,36,4000,3.8,1053
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,10.6,EN 14825,average,12,24,4410,8.45,522
Ariston Thermo Group,AEROTOP MONO BUILT-IN 11M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,9.6,EN 14825,average,12,30,4070,5.63,723
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,38.0,EN 14825,average,-7,34,38100,4.84,7872
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,34.0,EN 14825,average,-7,52,34500,2.95,11695
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,38.0,EN 14825,average,2,30,38600,5.2,7423
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,34.0,EN 14825,average,2,42,35800,3.5,10229
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,38.0,EN 14825,average,7,27,39000,5.56,7014
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,34.0,EN 14825,average,7,36,36700,2.92,12568
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,38.0,EN 14825,average,12,24,39300,5.96,6594
STIEBEL ELTRON ,WPF 35,2016-09-19,Brine/Water,60.0,60.0,R410a,10.0,7,34.0,EN 14825,average,12,30,37500,4.42,8484
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,-7,34,5350,3.87,1382
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,-7,52,4450,2.89,1540
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,2,30,3280,4.68,701
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,2,42,2730,3.6,758
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,7,27,2100,5.26,399
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,7,36,2009,4.14,485
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,6.0,EN 14825,average,12,24,1240,5.44,228
Ecoforest Geotermia ,ecoGEO B3/C3 1-6 PRO,2020-11-17,Brine/Water,44.0,,R290,0.15,11,5.5,EN 14825,average,12,30,1160,4.48,259
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,-7,34,23600,4.7,5021
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,-7,52,22200,3.27,6789
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,2,30,23800,4.91,4847
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,2,42,22800,3.83,5953
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,7,27,12000,5.26,2281
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,7,36,11700,4.31,2715
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,12,24,12100,5.26,2300
Nibe,F1345-24,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,28.0,EN 14825,average,12,30,11800,4.58,2576
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6NE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,19,14.0,EN 14825,average,12,30,3600,5.5,655
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 300-G BWC 301.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 300-G BWC 301.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 333-G BWT 331.C12,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,30,2370,4.93,481
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,34,11070,4.26,2599
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,-7,52,10860,3.05,3561
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,30,6750,5.28,1278
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,2,42,6660,3.91,1703
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,27,4560,6.03,756
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,7,36,4410,4.57,965
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,24,2460,6.03,408
Viessmann,VITOCAL 333-G BWT 331.C12 SC,2019-07-11,Brine/Water,41.0,,R410a,2.3,12,12.0,EN 14825,average,12,30,2370,4.93,481
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
