Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS),2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V12W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,-7,34,12470,2.84,4391
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,-7,52,12180,2.05,5941
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,2,30,7480,4.19,1785
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,2,42,7840,3.18,2465
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,7,27,5040,5.99,841
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,7,36,5210,4.29,1214
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,12,24,2230,5.3,421
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V14W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,14.0,EN 14825,average,12,30,2570,5.14,500
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V16W/D2N8,2019-01-17,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,-7,34,5800,4.33,1339
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,-7,52,5300,2.85,1860
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,2,30,5800,4.51,1286
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,2,42,5400,3.25,1662
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,7,27,5900,4.69,1258
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,7,36,5600,3.64,1538
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,12,24,5900,4.87,1211
Bosch Thermotechnik,Bosch Compress 6000 6 LW,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,12,30,5700,4.02,1418
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,12,30,2600,5.88,442
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.02,2264
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.69,1037
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.02,2264
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.69,1037
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.02,2264
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.69,1037
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ011AY1 / EKHBRD011ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,-7,34,9470,2.17,4364
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,-7,52,9360,2.25,4160
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,2,30,6600,2.83,2332
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,2,42,6220,3.06,2033
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,7,36,4540,3.9,1164
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,11.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ011AV1 / EKHBRD011ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,10.5,EN 14825,average,12,30,4680,4.67,1002
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Alféa Extensa A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Alféa Extensa Duo A.I. 5 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,4.73,EN 14825,average,-7,34,4180,2.47,1692
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,3.51,EN 14825,average,-7,52,3100,1.7,1824
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,4.73,EN 14825,average,2,30,2490,3.79,657
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,3.51,EN 14825,average,2,42,1950,2.85,684
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,4.73,EN 14825,average,7,27,1660,5.21,319
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,3.51,EN 14825,average,7,36,1430,3.85,371
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,4.73,EN 14825,average,12,24,1160,6.39,182
Argoclima ,AIM06EMX,2018-10-10,Outdoor Air/Water,,65.0,R410a,1.3,5,3.51,EN 14825,average,12,30,1290,5.24,246
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 300-G BWC 301.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 300-G BWC 301.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 333-G BWT 331.C06,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,30,1730,4.12,420
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,34,5330,4.63,1151
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,-7,52,5480,3.06,1791
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,30,3270,5.33,614
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,2,42,3240,3.77,859
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,27,2170,5.59,388
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,7,36,2170,4.06,534
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,24,1770,5.96,297
Viessmann,VITOCAL 333-G BWT 331.C06 SC,2019-07-11,Brine/Water,40.0,,R410a,2.0,12,6.0,EN 14825,average,12,30,1730,4.12,420
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV 91-1/3-HDV 12-3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV 91-1/3-HDV 9-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV 91-1/3-HSDV 12M3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,12,30,3180,6.77,470
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,-7,34,7280,2.96,2459
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,-7,52,7070,2.19,3228
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,2,30,5430,5.17,1050
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,2,42,4860,4.86,1000
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,7,27,3370,6.9,488
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,7,36,3180,5.36,593
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,9.5,EN 14825,average,12,24,3280,8.22,399
ait-deutschland,LWDV91-1/3-HSDV 9M-1/3,2019-08-27,Outdoor Air/Water,,54.0,R290,1.05,22,8.9,EN 14825,average,12,30,3180,6.77,470
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,38.0,EN 14825,average,-7,34,38100,4.84,7872
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,34.0,EN 14825,average,-7,52,34500,2.95,11695
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,38.0,EN 14825,average,2,30,38600,5.2,7423
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,34.0,EN 14825,average,2,42,35800,3.5,10229
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,38.0,EN 14825,average,7,27,39000,5.96,6544
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,34.0,EN 14825,average,7,36,37500,4.42,8484
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,38.0,EN 14825,average,12,24,38000,4.75,8000
tecalor,TTF 35,2016-11-01,Brine/Water,56.0,56.0,R410a,10.0,7,34.0,EN 14825,average,12,30,34100,2.82,12092
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Kaukora,Jäspi Inverter Split 8 + Jäspi Splitbox,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
