Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S239W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,14.22,EN 14825,average,-7,34,12580,2.87,4383
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,13.97,EN 14825,average,-7,52,12350,2.1,5881
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,14.22,EN 14825,average,2,30,7280,4.75,1533
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,13.97,EN 14825,average,2,42,6920,3.67,1886
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,14.22,EN 14825,average,7,27,5020,6.91,726
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,13.97,EN 14825,average,7,36,4950,5.07,976
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,14.22,EN 14825,average,12,24,4440,8.54,520
Master Therm tepelna cerpadla ,BoxAir Inverter BA45I,2021-01-26,Outdoor Air/Water,,60.0,R32,3.0,19,13.97,EN 14825,average,12,30,4300,6.46,666
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,ACV Alféa Excellia Tri 14 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,22.0,EN 14825,average,-7,34,21500,4.72,4555
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,20.0,EN 14825,average,-7,52,20200,2.96,6824
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,22.0,EN 14825,average,2,30,21700,5.06,4289
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,20.0,EN 14825,average,2,42,20700,3.48,5948
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,22.0,EN 14825,average,7,27,21800,5.41,4030
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,20.0,EN 14825,average,7,36,21000,3.88,5412
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,22.0,EN 14825,average,12,24,22000,5.8,3793
tecalor,TTF 20,2020-12-17,Brine/Water,54.0,59.0,R410a,5.99,7,20.0,EN 14825,average,12,30,21300,4.36,4885
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,7,27,4600,6.35,724
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,7,36,3710,4.97,746
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,12,24,3920,6.37,615
Bosch Thermotechnik,CS7800iLW 12 M (+MF),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,12,30,3720,5.2,715
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,-7,34,11110,4.36,2548
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,-7,52,10140,2.91,3485
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,2,30,7100,5.67,1252
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,2,42,6210,4.28,1451
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,7,27,4600,6.35,724
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,7,36,3710,4.97,746
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,12.53,EN 14825,average,12,24,3920,6.37,615
Bosch Thermotechnik,CS7800iLW 12 (+F),2020-12-08,Brine/Water,,,R410a,2.0,14,11.31,EN 14825,average,12,30,3720,5.2,715
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,30.0,EN 14825,average,-7,34,29800,4.92,6057
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,27.0,EN 14825,average,-7,52,27000,2.92,9247
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,30.0,EN 14825,average,2,30,30100,5.31,5669
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,27.0,EN 14825,average,2,42,28000,3.49,8023
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,30.0,EN 14825,average,7,27,30400,5.71,5324
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,27.0,EN 14825,average,7,36,28700,3.93,7303
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,30.0,EN 14825,average,12,24,30700,6.16,4984
STIEBEL ELTRON ,WPF 27,2019-01-24,Brine/Water,60.0,60.0,R410a,7.2,7,27.0,EN 14825,average,12,30,29300,4.47,6555
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWD-4.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,64.0,R410a,3.3,13,10.0,EN 14825,average,12,30,3600,5.8,621
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,59.64,EN 14825,average,-7,34,52760,4.26,12385
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,55.34,EN 14825,average,-7,52,48960,3.01,16266
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,59.64,EN 14825,average,2,30,32110,5.23,6140
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,55.34,EN 14825,average,2,42,29800,4.11,7251
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,59.64,EN 14825,average,7,27,20640,5.74,3596
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,55.34,EN 14825,average,7,36,19160,4.84,3959
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,59.64,EN 14825,average,12,24,16560,5.58,2968
STIEBEL ELTRON ,WPE-I 59 H 400 Premium,2020-10-05,Brine/Water,43.0,,R410a,6.3,18,55.34,EN 14825,average,12,30,16329,4.66,3504
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,4.72,EN 14825,average,-7,34,4170,4.57,912
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,3.96,EN 14825,average,-7,52,3510,3.16,1111
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,4.72,EN 14825,average,2,30,2490,5.48,454
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,3.96,EN 14825,average,2,42,2270,3.9,582
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,4.72,EN 14825,average,7,27,1640,5.99,274
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,3.96,EN 14825,average,7,36,1360,4.61,295
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,4.72,EN 14825,average,12,24,1120,5.99,187
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ17I,2021-01-26,Brine/Water,45.0,,R32,0.8,12,3.96,EN 14825,average,12,30,1030,4.74,217
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,-7,34,30800,4.51,6829
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,-7,52,29500,3.15,9365
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,2,30,30900,4.69,6588
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,2,42,30200,3.64,8297
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,7,27,15600,5.02,3108
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,7,36,15300,4.09,3741
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,12,24,15600,5.01,3114
Nibe,F1345-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,12,30,15400,4.4,3500
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,7,27,2300,5.79,397
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,12,30,2700,6.37,424
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,-7,34,4000,2.87,1394
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,-7,52,3800,2.13,1784
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,2,30,2400,4.1,585
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,2,42,2300,3.1,742
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,7,27,2300,5.79,397
