Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,7,36,2200,4.42,498
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.5,EN 14825,average,12,24,2700,7.59,356
Mitsubishi,PUHZ-SW50VKA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,63.0,R410a,1.4,15,4.3,EN 14825,average,12,30,2700,6.37,424
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVH16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVH16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVX16S18CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVX16S26CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016CW1 / EHVZ16S18CB *,2017-03-31,Outdoor Air/Water,47.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016CW1 / RHBH16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,-7,52,12200,1.78,6854
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,2,42,7610,3.12,2439
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,7,36,4830,4.4,1098
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016CW1 / RHBX16CB *,2017-03-31,Outdoor Air/Water,44.0,66.0,R410a,3.4,55,13.9,EN 14825,average,12,30,5380,6.36,846
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D04,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-S AWB-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-S AWB-M 201.D06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-S AWB-E-M 201.D04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-S AWB-E-M 201.D06,2020-12-17,Outdoor Air/Water,,,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.21,EN 14825,average,-7,34,4610,2.87,1606
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.4,EN 14825,average,-7,52,4780,2.02,2366
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.21,EN 14825,average,2,30,3420,4.5,760
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.4,EN 14825,average,2,42,3170,3.16,1003
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.21,EN 14825,average,7,27,3170,5.76,550
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.4,EN 14825,average,7,36,2970,4.18,711
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.21,EN 14825,average,12,24,2950,6.95,424
Viessmann,Vitocal 222-S AWBT-M 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.4,EN 14825,average,12,30,2800,5.35,523
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 222-S AWBT-M 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 222-S AWBT-M-E 221.C04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.8,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 222-S AWBT-M-E 221.C06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.8,16,5.59,EN 14825,average,12,30,2910,5.51,528
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Kaukora,Jäspi Inverter M8,2020-12-17,Outdoor Air/Water,,54.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,-7,34,9440,4.19,2253
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,-7,52,9270,3.12,2971
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,2,30,6020,5.51,1093
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,2,42,5550,4.13,1344
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,7,27,3800,5.99,634
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,7,36,3650,4.77,765
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,12,24,2640,6.21,425
Buderus,Buderus Logatherm WSW196i-12T 190,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,12,30,2770,4.95,560
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,-7,34,9440,4.19,2253
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,-7,52,9270,3.12,2971
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,2,30,6020,5.51,1093
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,2,42,5550,4.13,1344
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,7,27,3800,5.99,634
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,7,36,3650,4.77,765
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,11.0,EN 14825,average,12,24,2640,6.21,425
Buderus,Buderus Logatherm WSW196i-12TS 185,2020-12-17,Brine/Water,49.0,,R410a,2.39,18,10.0,EN 14825,average,12,30,2770,4.95,560
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.0,EN 14825,average,-7,34,5610,3.03,1851
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.6,EN 14825,average,-7,52,5890,2.03,2901
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.0,EN 14825,average,2,30,3460,5.14,673
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.6,EN 14825,average,2,42,3620,3.81,950
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.0,EN 14825,average,7,27,2450,5.83,420
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.6,EN 14825,average,7,36,2430,4.86,500
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.0,EN 14825,average,12,24,2920,7.27,402
Enertech CTC AB,CTC EcoAir 610M,2020-12-17,Outdoor Air/Water,,53.0,R407c,2.2,14,6.6,EN 14825,average,12,30,2830,5.9,480
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,-7,34,5300,2.82,1879
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,-7,52,4900,2.06,2379
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,2,30,4300,4.28,1005
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,7,27,2100,5.98,351
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,7,36,2000,4.41,454
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,12,24,1400,7.23,194
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,12,30,1400,5.86,239
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,-7,34,5300,2.82,1879
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,-7,52,4900,2.06,2379
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,2,30,4300,4.28,1005
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,7,27,2100,5.98,351
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,7,36,2000,4.41,454
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,12,24,1400,7.23,194
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,12,30,1400,5.86,239
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,-7,34,5300,2.82,1879
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,-7,52,4900,2.06,2379
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,2,30,4300,4.28,1005
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,2,42,3100,3.36,923
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,7,27,2100,5.98,351
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,7,36,2000,4.41,454
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,6.0,EN 14825,average,12,24,1400,7.23,194
TOSHIBA AIR CONDITIONING,HWS-805H-E/HWS-805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,65.0,R410a,1.8,17,5.0,EN 14825,average,12,30,1400,5.86,239
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1145-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,12,30,7600,4.41,1723
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1145-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,12,30,7600,4.41,1723
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1245-8 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,12,30,7600,4.41,1723
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,-7,34,7800,4.79,1628
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,-7,52,6200,3.28,1890
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,2,30,8000,4.99,1603
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,2,42,6900,3.81,1811
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,7,27,8200,5.17,1586
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,7,36,7200,4.13,1743
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,12,24,8300,5.23,1587
Nibe,F1245-8 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,12,30,7600,4.41,1723
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,14.0,EN 14825,average,12,24,3500,6.0,583
