Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,19,12.0,EN 14825,average,12,30,3500,5.5,636
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.0,EN 14825,average,-7,52,5310,2.0,2655
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.0,EN 14825,average,2,42,3230,3.23,1000
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.0,EN 14825,average,7,36,2080,4.6,452
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Clivet ,Sphera Evo Box 2.1,2020-12-23,Outdoor Air/Water,,61.0,R32,1.55,15,6.0,EN 14825,average,12,30,920,6.1,151
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.0,EN 14825,average,-7,52,5310,2.0,2655
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.0,EN 14825,average,2,42,3230,3.23,1000
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.0,EN 14825,average,7,36,2080,4.6,452
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Clivet ,Sphera Evo Box 3.1,2020-12-23,Outdoor Air/Water,,62.0,R32,1.55,15,6.0,EN 14825,average,12,30,920,6.1,151
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
BAXI CALEFACCION ,Platinum BC Plus Monobloc 5,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
BAXI CALEFACCION ,Platinum BC Plus Monobloc 7,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,-7,34,7420,2.8,2650
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,6580,1.87,3519
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,2,30,4830,4.33,1115
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,4250,3.19,1332
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,7,27,3200,6.2,516
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2800,4.38,639
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,12,24,1550,7.61,204
BAXI CALEFACCION ,Platinum BC Plus Monobloc 9,2020-05-04,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1270,5.04,252
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWM-5.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHVNPE RWD-5.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,65.0,R410a,3.4,13,12.0,EN 14825,average,12,30,3500,5.5,636
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*W1 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*W1 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Nibe,NIBE AMS 10-8 + HBS05-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Nibe,NIBE AMS 10-8 + HK200S-12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Nibe,NIBE AMS10-8 + BA-SVM 10-200/12,2018-09-20,Outdoor Air/Water,35.0,,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,30,4000,6.9,580
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,-7,34,12900,2.96,4358
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,-7,52,12500,2.01,6219
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,2,30,7900,4.37,1808
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,2,42,7600,3.29,2310
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,7,27,5100,5.58,914
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,7,36,4900,4.68,1047
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,12,24,6400,6.99,916
Nibe,NIBE AMS 10-16 + HBS05-16,2021-02-22,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,12,30,6800,6.51,1045
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS13.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RTS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RT,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS15.2 RB,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Buderus,Buderus Logatherm WPLS11.2 RE,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,-7,34,7480,5.22,1433
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,-7,52,6980,3.24,2154
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,2,30,7520,5.54,1357
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,2,42,7230,3.99,1812
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,7,27,7610,5.92,1285
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,7,36,7370,4.49,1641
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,12,24,7660,6.29,1218
Viessmann,VITOCAL 200-G BWC-M 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,12,30,7480,5.05,1481
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,-7,34,7480,5.22,1433
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,-7,52,6980,3.24,2154
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,2,30,7520,5.54,1357
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,2,42,7230,3.99,1812
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,7,27,7610,5.92,1285
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,7,36,7370,4.49,1641
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,12,24,7660,6.29,1218
Viessmann,VITOCAL 222-G BWT-M 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,12,30,7480,5.05,1481
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,-7,34,7480,5.22,1433
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,-7,52,6980,3.24,2154
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,2,30,7520,5.54,1357
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,2,42,7230,3.99,1812
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,7,27,7610,5.92,1285
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,7,36,7370,4.49,1641
