Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.5,EN 14825,average,12,24,7660,6.29,1218
Viessmann,VITOCAL 222-G BWT-M 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.94,EN 14825,average,12,30,7480,5.05,1481
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C4 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B3 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B3 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEOB4 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.5,7,20.0,EN 14825,average,12,30,3760,4.38,858
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.58,EN 14825,average,-7,34,7250,2.92,2483
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.4,EN 14825,average,-7,52,7030,2.09,3364
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.58,EN 14825,average,2,30,4330,4.69,923
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.4,EN 14825,average,2,42,4280,3.45,1241
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.58,EN 14825,average,7,27,3720,6.89,540
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.4,EN 14825,average,7,36,3540,5.07,698
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.58,EN 14825,average,12,24,3750,7.43,505
WOLF,CHA-10/400V,2020-06-30,Outdoor Air/Water,,53.0,R290,3.4,15,7.4,EN 14825,average,12,30,4090,6.6,620
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,43.0,EN 14825,average,-7,34,43200,4.73,9133
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,40.0,EN 14825,average,-7,52,40500,3.0,13500
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,43.0,EN 14825,average,2,30,43500,5.05,8614
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,40.0,EN 14825,average,2,42,41500,3.51,11823
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,43.0,EN 14825,average,7,27,43800,5.38,8141
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,40.0,EN 14825,average,7,36,42100,3.9,10795
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,43.0,EN 14825,average,12,24,44100,5.76,7656
tecalor,TTF 40,2020-12-17,Brine/Water,58.0,,R410a,10.0,7,40.0,EN 14825,average,12,30,42800,4.38,9772
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,-7,34,8900,4.37,2037
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,-7,52,10600,2.96,3581
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,2,30,5400,5.25,1029
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,2,42,6500,3.9,1667
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,7,27,3400,5.75,591
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,7,36,4200,4.55,923
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,12,24,2400,6.1,393
Enertech CTC AB,CTC GSi 612 1x230V,2020-11-30,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,12,30,2300,5.24,439
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.78,EN 14825,average,-7,34,4450,3.13,1422
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.41,EN 14825,average,-7,52,4110,2.28,1803
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.78,EN 14825,average,2,30,5410,3.9,1387
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.41,EN 14825,average,2,42,5260,3.19,1649
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.78,EN 14825,average,7,27,6890,4.88,1412
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.41,EN 14825,average,7,36,6730,4.29,1569
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.78,EN 14825,average,12,24,7610,5.36,1420
ait-deutschland,LWD 50A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.1,15,5.41,EN 14825,average,12,30,7580,5.19,1461
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,-7,34,14200,2.79,5090
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,-7,52,12000,1.98,6061
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,2,30,8700,4.17,2086
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,2,42,7300,3.15,2317
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,7,27,7000,5.34,1311
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,7,36,6300,4.3,1465
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,12,24,8100,6.76,1198
Groupe Atlantic,Alféa Excellia HP A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,12,30,7600,5.99,1269
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,-7,34,14200,2.79,5090
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,-7,52,12000,1.98,6061
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,2,30,8700,4.17,2086
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,2,42,7300,3.15,2317
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,7,27,7000,5.34,1311
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,7,36,6300,4.3,1465
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,12,24,8100,6.76,1198
Groupe Atlantic,Alféa Excellia HP Duo A.I. 16,2020-12-17,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,12,30,7600,5.99,1269
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWM-3.0NRE - Heating,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWM-3.0NRE - with,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch CS7000iAW 5 ORE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWM,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Bosch Thermotechnik,Bosch Compress 6000 AW-5 AWMS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Alféa Extensa A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Alféa Extensa Duo A.I. 8 R32,2020-01-27,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,-7,34,12900,2.96,4358
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,-7,52,12500,2.01,6219
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,2,30,7900,4.37,1808
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,2,42,7600,3.29,2310
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,7,27,5100,5.58,914
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,7,36,4900,4.68,1047
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.5,EN 14825,average,12,24,6400,6.99,916
Mitsubishi,FDCW140VNX-A + HSB140,2020-12-17,Outdoor Air/Water,35.0,62.0,R410a,4.0,15,14.0,EN 14825,average,12,30,6800,6.51,1045
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,-7,34,4420,3.02,1464
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,-7,52,4420,2.1,2105
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,2,30,2690,4.63,581
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,2,42,2690,3.1,868
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,7,27,1730,6.48,267
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,7,36,1730,4.46,388
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,12,24,1960,4.88,402
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,-7,34,5310,2.75,1931
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,-7,52,5310,2.0,2655
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,2,30,3230,4.5,718
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,2,42,3230,3.23,1000
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,7,27,2080,6.25,333
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,7,36,2080,4.47,465
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,12,24,1960,7.57,259
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,12,30,1930,5.72,337
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSH16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ016C*V3 / EHSHB16P50B,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,-7,34,12400,2.33,5322
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,-7,52,12600,1.85,6811
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,2,30,8620,3.74,2305
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,2,42,7800,3.19,2445
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,7,36,4900,4.47,1096
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,16.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ016C*V3 / HPSU Compact 516 H Biv,2017-03-21,Outdoor Air/Water,39.0,66.0,R410a,3.4,50,14.0,EN 14825,average,12,30,5400,6.52,828
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,-7,34,7100,3.05,2328
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,-7,52,7300,2.39,3054
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,2,30,4700,4.57,1028
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,2,42,4700,3.85,1221
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,7,27,3100,5.86,529
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,7,36,2900,4.48,647
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.0,EN 14825,average,12,24,3600,7.22,499
Kaukora,Jäspi Inverter Nordic 12,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.6,25,8.3,EN 14825,average,12,30,3300,5.3,623
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Extensa +13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Extensa A.I. 13,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,8.0,EN 14825,average,12,30,7000,4.8,1458
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Vaillant Deutschland ,VWL 125/6 A S2,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,-7,34,11230,2.46,4565
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,-7,52,10620,2.08,5106
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,2,30,6980,4.88,1430
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,2,42,6540,3.68,1777
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,7,27,5790,6.54,885
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,7,36,5430,4.91,1106
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,12,24,6650,9.06,734
Vaillant Deutschland ,VWL 155/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,12,30,6310,6.32,998
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,-7,34,11230,2.46,4565
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,-7,52,10620,2.08,5106
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,2,30,6980,4.88,1430
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,2,42,6540,3.68,1777
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,7,27,5790,6.54,885
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,7,36,5430,4.91,1106
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,12,24,6650,9.06,734
Vaillant Deutschland ,VWL 155/6 A S3,2020-04-12,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,12,30,6310,6.32,998
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,-7,34,8090,3.11,2601
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,-7,52,8640,2.12,4075
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,2,30,4900,4.98,984
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,2,42,5300,3.62,1464
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,7,27,5750,6.73,854
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,7,36,5470,4.94,1107
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,12,24,6670,8.74,763
Vaillant Deutschland ,VWL 125/6 A 230V S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,12,30,6350,6.5,977
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,-7,34,8090,3.11,2601
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,-7,52,8640,2.12,4075
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,2,30,4900,4.98,984
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,2,42,5300,3.62,1464
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,7,27,5750,6.73,854
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,7,36,5470,4.94,1107
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,12,24,6670,8.74,763
Vaillant Deutschland ,VWL 125/6 A S3,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,12,30,6350,6.5,977
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A 230V,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
