Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A 230V S2,2020-04-12,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Vaillant Deutschland ,VWL 105/6 A S2,2020-04-12,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,13.0,EN 14825,average,-7,34,12600,4.48,2812
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,12.0,EN 14825,average,-7,52,11700,2.69,4349
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,13.0,EN 14825,average,2,30,12700,4.84,2624
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,12.0,EN 14825,average,2,42,12000,3.2,3750
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,13.0,EN 14825,average,7,27,12800,5.21,2457
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,12.0,EN 14825,average,7,36,12300,3.6,3417
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,13.0,EN 14825,average,12,24,12900,5.63,2291
STIEBEL ELTRON ,"WPF 13 basic, average climates",2016-08-25,Brine/Water,60.0,,R410a,2.5,3,12.0,EN 14825,average,12,30,12500,4.09,3056
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,Alféa Extensa +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,Alféa Extensa Duo +10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,30,4000,5.7,702
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,34,7500,2.4,3125
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,-7,52,6700,1.7,3941
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,30,4500,3.8,1184
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,2,42,4100,2.7,1519
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,27,3500,5.7,614
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,7,36,3200,4.1,780
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,24,4000,7.2,556
Groupe Atlantic,Alféa Extensa Duo A.I. 10,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.8,8,8.0,EN 14825,average,12,30,4000,5.7,702
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,17.0,EN 14825,average,-7,34,17000,4.59,3704
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,16.0,EN 14825,average,-7,52,15900,3.01,5282
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,17.0,EN 14825,average,2,30,17200,4.88,3525
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,16.0,EN 14825,average,2,42,16300,3.49,4670
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,17.0,EN 14825,average,7,27,17300,5.16,3353
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,16.0,EN 14825,average,7,36,16600,3.85,4312
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,17.0,EN 14825,average,12,24,17400,5.48,3175
Ochsner,"TERRA 18 HPLA, average climate",2020-09-30,Brine/Water,53.0,0.0,R410a,2.35,9,16.0,EN 14825,average,12,30,16900,4.27,3958
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRMS,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRM,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRB,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 IRE,2017-07-18,Outdoor Air/Water,56.0,37.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORMS,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORM,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORB,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch CS7000iAW 13 ORE,2017-07-18,Outdoor Air/Water,35.0,55.0,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWB,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWM,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWMS,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Bosch Thermotechnik,Bosch Compress 6000 AW-13s AWE,2017-07-18,Outdoor Air/Water,,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-T,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-T,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORMS-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,10.4,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORM-S,2017-07-18,Outdoor Air/Water,26.0,55.0,R410a,3.3,23,8.6,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORB-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,12,30,6230,5.75,1083
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,-7,34,10070,2.88,3497
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,-7,52,7720,2.28,3386
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,2,30,5930,4.65,1275
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,2,42,4450,3.53,1261
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,7,27,3750,6.29,596
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,7,36,5210,4.41,1181
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,10.4,EN 14825,average,12,24,3110,7.25,429
Bosch Thermotechnik,Bosch CS7001iAW 13 ORE-S,2017-07-18,Outdoor Air/Water,41.0,55.0,R410a,3.3,23,8.6,EN 14825,average,12,30,6230,5.75,1083
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,14.43,EN 14825,average,-7,34,11000,3.13,3514
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,13.71,EN 14825,average,-7,52,10400,2.16,4815
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,14.43,EN 14825,average,2,30,13900,3.94,3528
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,13.71,EN 14825,average,2,42,13490,3.1,4352
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,14.43,EN 14825,average,7,27,14530,4.94,2941
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,13.71,EN 14825,average,7,36,14350,4.28,3353
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,14.43,EN 14825,average,12,24,16370,5.43,3015
ait-deutschland,LW 140 (L),2019-10-08,Outdoor Air/Water,58.0,,R407c,10.2,10,13.71,EN 14825,average,12,30,16340,5.27,3101
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,14.43,EN 14825,average,-7,34,11000,3.13,3514
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,13.71,EN 14825,average,-7,52,10400,2.16,4815
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,14.43,EN 14825,average,2,30,13900,3.94,3528
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,13.71,EN 14825,average,2,42,13490,3.1,4352
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,14.43,EN 14825,average,7,27,14530,4.94,2941
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,13.71,EN 14825,average,7,36,14350,4.28,3353
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,14.43,EN 14825,average,12,24,16370,5.43,3015
ait-deutschland,LW 140A,2019-10-08,Outdoor Air/Water,58.0,58.0,R407c,10.2,10,13.71,EN 14825,average,12,30,16340,5.27,3101
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBB 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,4.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"WPL 07 ACS classic + HSBC 200 classic,",2017-01-19,Outdoor Air/Water,,,R410a,1.1,17,3.0,EN 14825,average,12,30,1540,5.97,258
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-3WHVRP RWD-3.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-3WHVRP RWD-3.0NRWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-3WHVRP RWD-3.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,30,5500,4.52,1217
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EBLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,30,5500,4.52,1217
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EBLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,30,4500,4.52,996
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,36,4400,4.8,917
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EDLA09D(3)V3,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,30,5300,6.45,822
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,34,8500,3.07,2769
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,-7,52,8500,2.09,4067
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,30,4500,4.52,996
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,2,42,5000,3.28,1524
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,27,4700,6.78,693
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,7,36,4400,4.8,917
