Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,24,5500,8.75,629
DAIKIN Europe ,EDLA09D(3)W1,2020-10-27,Outdoor Air/Water,,62.0,R32,3.8,23,9.0,EN 14825,average,12,30,5300,6.45,822
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,-7,34,40100,4.62,8680
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,-7,52,38200,3.33,11471
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,2,30,40300,4.78,8431
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,2,42,39100,3.79,10317
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,7,27,20300,5.11,3973
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,7,36,19900,4.21,4727
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,12,24,20400,5.09,4008
Kaukora,Star-40,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,46.0,EN 14825,average,12,30,20100,4.51,4457
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWM-3.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-3WHVNP RWD-3.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,64.0,R410a,1.7,11,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RASM-4VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.8,13,10.0,EN 14825,average,12,30,3600,5.8,621
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,-7,52,7000,2.02,3465
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,2,42,4300,3.24,1327
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,7,36,2700,4.3,628
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-MDC09J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,12,30,3300,6.79,486
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,-7,34,6300,2.8,2250
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,-7,52,7000,2.02,3465
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,2,30,3800,5.03,755
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,2,42,4300,3.24,1327
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,7,27,3000,6.56,457
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,7,36,2700,4.3,628
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,12,24,3400,8.47,401
Panasonic Marketing Europe,WH-MDC09J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,8.0,EN 14825,average,12,30,3300,6.79,486
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
