Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,-7,34,29200,4.64,6293
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,-7,52,27200,3.29,8267
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,2,30,29400,4.81,6112
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,2,42,27800,3.68,7554
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,7,27,29600,4.97,5956
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,7,36,28400,4.03,7047
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,12,24,29800,5.13,5809
Enertech CTC AB,CTC EcoPart 430 1x230V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,12,30,28800,4.37,6590
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,-7,34,29200,4.64,6293
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,-7,52,27200,3.29,8267
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,2,30,29400,4.81,6112
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,2,42,27800,3.68,7554
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,7,27,29600,4.97,5956
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,7,36,28400,4.03,7047
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,28.62,EN 14825,average,12,24,29800,5.13,5809
Enertech CTC AB,CTC EcoPart 430 3x400V,2020-12-17,Brine/Water,53.0,,R407c,5.0,18,26.84,EN 14825,average,12,30,28800,4.37,6590
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIYF,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.7,EN 14825,average,-7,34,4170,3.09,1350
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,-7,52,3940,2.22,1775
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.7,EN 14825,average,2,30,2860,4.29,667
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,2,42,2540,3.1,819
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.7,EN 14825,average,7,27,2080,6.24,333
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,7,36,2040,4.53,450
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.7,EN 14825,average,12,24,2020,8.31,243
STIEBEL ELTRON ,WPL 09 IKCS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,12,30,1970,6.44,306
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.8,EN 14825,average,-7,34,4220,3.22,1311
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,-7,52,3980,2.27,1753
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.8,EN 14825,average,2,30,2880,4.33,665
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,2,42,2550,3.16,807
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.8,EN 14825,average,7,27,2080,6.28,331
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,7,36,2040,4.53,450
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.8,EN 14825,average,12,24,2020,8.35,242
STIEBEL ELTRON ,WPL 09 ICS classic,2019-09-04,Outdoor Air/Water,45.0,,R410a,2.2,56,4.5,EN 14825,average,12,30,1970,6.44,306
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S18D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S18D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S18D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S18D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABX16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABX16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D6V + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EABH16D9W + cooling kit,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S18D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria Duo 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria Duo 2C 6008,2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,30,2150,6.9,312
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,6020,2.6,2315
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,52,5840,1.9,3074
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3660,4.25,861
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,42,3550,3.13,1134
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2350,6.48,363
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,36,2280,4.83,472
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2290,9.81,233
Groupe Atlantic,Loria 6008 (LFC),2016-07-27,Outdoor Air/Water,44.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,30,2150,6.9,312
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERST17D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,-7,34,8130,3.47,2343
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,-7,52,8140,2.47,3296
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,2,30,5080,5.12,992
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,2,42,4980,3.66,1361
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,7,27,3720,6.21,599
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,7,36,3750,4.87,770
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,12,24,4300,7.95,541
ELCO,AEROTOP G08.2 INOX,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,12,30,4280,6.64,645
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,-7,34,8130,3.47,2343
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,-7,52,8140,2.47,3296
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,2,30,5080,5.12,992
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,2,42,4980,3.66,1361
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,7,27,3720,6.21,599
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,7,36,3750,4.87,770
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.19,EN 14825,average,12,24,4300,7.95,541
ELCO,AEROTOP G08.2 INOX OPTIC,2020-07-27,Outdoor Air/Water,,55.0,R410a,4.27,24,9.2,EN 14825,average,12,30,4280,6.64,645
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Hybrid Duo Gaz R6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,30,2100,5.8,362
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST20D-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
