Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW75YAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75YAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHST20D-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERST20D-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + EHSD-YM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERSD-M*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.54,2520
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.0,443
Mitsubishi,PUHZ-SW75VAA + ERSD-VM*D,2020-02-14,Outdoor Air/Water,41.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETBH16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETBH16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETBX16D6V,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETBX16D9W,2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVH16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVH16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVX16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVX16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S18D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETVZ16S18D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,-7,34,8500,2.75,3091
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,-7,52,7700,2.11,3649
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,2,30,4700,4.57,1028
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,2,42,4800,3.24,1481
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,7,27,5000,5.89,849
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,7,36,4600,4.17,1103
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,12,24,6100,7.67,795
Panasonic Marketing Europe,WH-MXC09H3E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,9.0,EN 14825,average,12,30,5500,5.74,958
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,-7,34,10700,2.84,3768
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,-7,52,10800,2.03,5320
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,2,30,6700,3.96,1692
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,2,42,6100,3.19,1912
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,7,27,5100,5.93,860
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,7,36,4700,4.38,1073
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,12,24,6000,7.88,761
Panasonic Marketing Europe,WH-MXC12H6E5,2020-01-08,Outdoor Air/Water,,,R410a,2.3,12,12.0,EN 14825,average,12,30,5700,5.89,968
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
Clivet ,ELFOEnergy Edge EVO 21,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
Clivet ,ELFOEnergy Edge EVO 31,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,-7,34,7420,2.8,2650
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,6580,1.87,3519
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,2,30,4830,4.33,1115
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,4250,3.19,1332
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,7,27,3200,6.2,516
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2800,4.38,639
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,12,24,1550,7.61,204
Clivet ,ELFOEnergy Edge EVO 41,2019-11-07,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1270,5.04,252
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B3 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B4 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B3 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B4 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,33.28,EN 14825,average,-7,34,29440,4.63,6359
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,31.13,EN 14825,average,-7,52,27540,3.14,8771
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,33.28,EN 14825,average,2,30,17920,5.57,3217
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,31.13,EN 14825,average,2,42,16760,4.21,3981
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,33.28,EN 14825,average,7,27,11520,6.11,1885
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,31.13,EN 14825,average,7,36,10780,4.83,2232
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,33.28,EN 14825,average,12,24,12520,6.05,2069
STIEBEL ELTRON ,WPE-I 33H 400 Premium,2020-10-05,Brine/Water,47.0,,R410a,3.9,12,31.13,EN 14825,average,12,30,12160,5.0,2432
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,10.0,EN 14825,average,-7,34,9700,4.44,2185
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,9.0,EN 14825,average,-7,52,8700,2.46,3537
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,10.0,EN 14825,average,2,30,9800,4.85,2021
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,9.0,EN 14825,average,2,42,9100,2.99,3043
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,10.0,EN 14825,average,7,27,10000,5.28,1894
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,9.0,EN 14825,average,7,36,9300,3.42,2719
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,10.0,EN 14825,average,12,24,10100,5.78,1747
STIEBEL ELTRON ,"WPF 10 basic, average climates",2016-08-25,Brine/Water,58.0,,R410a,2.6,3,9.0,EN 14825,average,12,30,9500,3.95,2405
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,11.0,EN 14825,average,-7,34,9740,3.41,2856
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,12.3,EN 14825,average,-7,52,10910,2.48,4399
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,11.0,EN 14825,average,2,30,6470,5.08,1274
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,12.3,EN 14825,average,2,42,6660,3.96,1682
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,11.0,EN 14825,average,7,27,6860,5.95,1153
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,12.3,EN 14825,average,7,36,5930,4.69,1264
