Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,11.0,EN 14825,average,12,24,6760,7.36,918
Nibe,F2120-20,2020-05-05,Outdoor Air/Water,35.0,53.0,R410a,3.0,25,12.3,EN 14825,average,12,30,6490,5.81,1117
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-A AWO-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-A AWO-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,12,30,2910,5.51,528
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,-7,34,4760,2.86,1664
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,-7,52,4630,2.03,2281
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,2,42,3110,3.07,1013
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,7,27,3150,5.77,546
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,7,36,2970,4.19,709
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.38,EN 14825,average,12,24,3050,7.14,427
Viessmann,Vitocal 200-A AWO-E-M 201.A04,2020-12-17,Outdoor Air/Water,39.0,53.0,R410a,1.4,16,5.23,EN 14825,average,12,30,2910,5.5,529
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,-7,34,4950,2.83,1749
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,-7,52,4950,2.03,2438
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,2,30,3000,4.33,693
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,2,42,3300,3.11,1061
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,7,27,3150,5.81,542
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,7,36,2970,4.22,704
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,12,24,3050,7.2,424
Viessmann,Vitocal 200-A AWO-E-M 201.A06,2020-12-17,Outdoor Air/Water,39.0,54.0,R410a,1.4,16,5.59,EN 14825,average,12,30,2910,5.51,528
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,-7,52,12380,2.19,5653
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,2,42,7540,3.1,2432
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,7,36,4850,4.6,1054
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-5WHNPE RWH-5.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,63.0,R410a,3.4,44,14.0,EN 14825,average,12,30,4100,6.4,641
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU161 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU141 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU121 U33/ HN1616 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU163 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU143 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU123 U33 / HN1639 NK3,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU161 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU141 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,9.0,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU121 U33 / HN1616M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,5,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,34,8800,2.55,3451
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,30,5400,4.15,1301
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,27,4100,6.1,672
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,24,4600,8.3,554
LG Electronics Inc.,HU163 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,34,8400,2.67,3146
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,30,5100,4.25,1200
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,27,3800,6.3,603
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,24,4400,9.2,478
LG Electronics Inc.,HU143 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,30,4100,7.0,586
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,-7,34,8000,2.67,2996
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,-7,52,8800,1.93,4560
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,2,30,4900,4.27,1148
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,2,42,5300,3.15,1683
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,7,27,3700,6.3,587
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,7,36,3600,4.79,752
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,9.0,EN 14825,average,12,24,4500,9.2,489
LG Electronics Inc.,HU123 U33 / HN1636M NK5,2019-07-31,Outdoor Air/Water,44.0,66.0,R410a,2.3,60,10.0,EN 14825,average,12,30,4100,7.0,586
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,AE LWP 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,30,7700,5.95,1294
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,AE LWPK 17 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,30,7700,5.95,1294
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,-7,34,5840,2.72,2147
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,2,30,3720,4.68,795
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,7,27,3180,6.38,498
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,12,24,3740,7.88,475
Saunier Duval Brand Group,HA 7-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,-7,34,5840,2.72,2147
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,2,30,3720,4.68,795
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,7,27,3180,6.38,498
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,12,24,3740,7.88,475
Saunier Duval Brand Group,HA 7-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,-7,34,6380,2.93,2177
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,-7,52,5660,2.17,2608
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,2,30,3830,4.73,810
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,2,42,3490,3.32,1051
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,7,27,3210,6.33,507
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,7,36,3060,4.67,655
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,12,24,3720,7.79,478
Saunier Duval Brand Group,HA 8-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,12,30,3620,6.23,581
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,-7,52,3890,2.19,1776
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,2,42,2570,3.25,791
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,7,36,2950,4.48,658
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Saunier Duval Brand Group,HA 6-6 O 230V,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,12,30,3560,6.06,587
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,-7,52,3890,2.19,1776
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,2,42,2570,3.25,791
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,7,36,2950,4.48,658
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Saunier Duval Brand Group,HA 6-6 O 230V B2,2020-05-11,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,12,30,3560,6.06,587
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,-7,34,5960,3.01,1980
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,-7,52,5540,2.14,2589
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,2,30,3670,4.62,794
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,2,42,3630,3.39,1071
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,7,27,3120,6.36,491
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,7,36,3010,4.67,645
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,12,24,3690,7.82,472
Saunier Duval Brand Group,HA 6-6 O 230V B3,2020-05-11,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,12,30,3570,6.19,577
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA14DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA14DW / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ARE,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ARB,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ART,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 ARTS,2017-07-18,Outdoor Air/Water,35.0,56.0,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
