Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,-7,34,6300,3.0,2100
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,-7,52,5100,2.23,2287
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,2,30,4000,4.86,823
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,2,42,3100,3.49,888
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,7,27,2700,6.8,397
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,7,36,2800,4.95,566
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,7.0,EN 14825,average,12,24,1800,9.63,187
Buderus,Buderus Logatherm WLW196i-8 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,2.35,17,6.0,EN 14825,average,12,30,3500,7.73,453
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ARB,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ARE,2017-07-18,Outdoor Air/Water,29.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ART,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,-7,34,5540,3.16,1753
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,-7,52,5210,2.27,2295
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,2,30,3310,4.86,681
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,2,42,3270,3.56,919
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,7,27,2040,6.72,304
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,7,36,2840,4.49,633
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,6.2,EN 14825,average,12,24,1720,7.96,216
Buderus,Buderus Logatherm WLW196i.2-6 ARTS,2017-07-18,Outdoor Air/Water,25.0,50.0,R410a,2.35,17,5.91,EN 14825,average,12,30,3340,5.98,559
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,-7,34,55900,4.87,11478
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,-7,52,52500,3.12,16827
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,2,30,56300,5.2,10827
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,2,42,53800,3.64,14780
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,7,27,56700,5.53,10253
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,7,36,54600,4.03,13548
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,12,24,57000,5.9,9661
STIEBEL ELTRON ,WPF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,12,30,55400,4.52,12257
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,-7,34,3300,3.03,1089
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,-7,52,3200,2.21,1448
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,2,30,2000,4.47,447
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,2,42,1900,3.28,579
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,7,27,1400,6.18,227
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,7,36,1200,4.16,288
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,12,24,1700,8.3,205
DAIKIN Europe ,ERLA03DV / EHFZ03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,12,30,1600,6.26,256
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,-7,34,3300,3.03,1089
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,-7,52,3200,2.21,1448
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,2,30,2000,4.47,447
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,2,42,1900,3.28,579
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,7,27,1400,6.18,227
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,7,36,1200,4.16,288
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,12,24,1700,8.3,205
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,12,30,1600,6.26,256
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,-7,34,3300,3.03,1089
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,-7,52,3200,2.21,1448
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,2,30,2000,4.47,447
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,2,42,1900,3.28,579
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,7,27,1400,6.18,227
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,7,36,1200,4.16,288
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,12,24,1700,8.3,205
DAIKIN Europe ,ERLA03DV / EHFH03S18D3V + cooling kit,2020-03-27,Outdoor Air/Water,,,R32,1.0,11,3.5,EN 14825,average,12,30,1600,6.26,256
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,2019-12-19,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,-7,34,14660,2.64,5553
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,-7,52,12810,1.99,6437
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,2,30,17480,3.48,5023
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,2,42,15810,2.59,6104
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,7,27,23380,4.35,5375
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,7,36,22280,3.73,5973
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,12,24,25430,4.74,5365
ELCO,AEROTOP T20,2019-05-04,Outdoor Air/Water,59.0,58.0,R407c,6.0,10,14.0,EN 14825,average,12,30,25020,4.33,5778
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,-7,34,14660,2.64,5553
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,-7,52,12810,1.99,6437
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,2,30,17480,3.48,5023
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,2,42,15810,2.59,6104
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,7,27,23380,4.35,5375
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,7,36,22280,3.73,5973
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,12,24,25430,4.74,5365
ELCO,AEROTOP T20R,2019-05-04,Outdoor Air/Water,59.0,66.0,R407c,6.0,10,14.0,EN 14825,average,12,30,25020,4.33,5778
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVX04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6170,3.23,1910
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3710,4.94,751
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3270,7.78,420
DAIKIN Europe ,ERGA04DV7 / EHVH04S23D6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E3V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVX04S23E6V(G),2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHVH04S23E6V,2020-04-09,Outdoor Air/Water,,,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
Nibe,F2040-12,2021-03-05,Outdoor Air/Water,,57.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,-7,34,14600,4.64,3147
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,-7,52,13600,3.29,4134
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,2,30,14700,4.81,3056
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,2,42,13900,3.68,3777
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,7,27,14800,4.97,2978
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,7,36,14200,4.03,3524
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,12,24,14900,5.13,2904
Enertech CTC AB,CTC EcoPart 414 1x230V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,12,30,14400,4.37,3295
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,-7,34,14600,4.64,3147
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,-7,52,13600,3.29,4134
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,2,30,14700,4.81,3056
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,2,42,13900,3.68,3777
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,7,27,14800,4.97,2978
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,7,36,14200,4.03,3524
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.47,EN 14825,average,12,24,14900,5.13,2904
Enertech CTC AB,CTC EcoPart 414 3x400V,2020-12-17,Brine/Water,53.0,,R407c,2.7,18,16.12,EN 14825,average,12,30,14400,4.37,3295
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,30,2100,5.8,362
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,-7,34,9900,4.74,2089
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,-7,52,9300,3.09,3010
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,2,30,10000,4.95,2020
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,2,42,9500,3.55,2676
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,7,27,10000,5.14,1946
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,7,36,9600,3.98,2412
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,12,24,10100,5.34,1891
Bosch Thermotechnik,Bosch Compress 6000 10 LWM,2020-12-17,Brine/Water,52.0,,R410a,2.2,6,11.0,EN 14825,average,12,30,9800,4.41,2222
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,-7,34,4420,3.02,1464
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,-7,52,4420,2.1,2105
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,2,30,2690,4.63,581
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,2,42,2690,3.1,868
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,7,27,1730,6.48,267
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,7,36,1730,4.46,388
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,12,24,1960,4.88,402
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,-7,34,5310,2.75,1931
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,-7,52,5310,2.0,2655
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,2,30,3230,4.5,718
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,2,42,3230,3.23,1000
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,7,27,2080,6.25,333
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,7,36,2080,4.47,465
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,12,24,1960,7.57,259
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE260RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,12,30,1930,5.72,337
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWH-6.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,44,16.0,EN 14825,average,12,30,4100,6.4,641
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,-7,34,7400,3.25,2277
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,-7,52,7080,2.35,3013
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,2,30,9000,3.94,2284
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,2,42,8620,3.17,2719
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,7,27,11700,5.08,2303
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,7,36,11440,4.29,2667
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,12,24,14000,6.23,2247
Enertech CTC AB,CTC EcoAir 410 1x230V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,12,30,13380,5.23,2558
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,-7,34,7400,3.25,2277
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,-7,52,7080,2.35,3013
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,2,30,9000,3.94,2284
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,2,42,8620,3.17,2719
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,7,27,11700,5.08,2303
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,7,36,11440,4.29,2667
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,9.6,EN 14825,average,12,24,14000,6.23,2247
Enertech CTC AB,CTC EcoAir 410 3x400V,2017-06-12,Outdoor Air/Water,,58.0,R407c,2.7,18,8.5,EN 14825,average,12,30,13380,5.23,2558
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDEG/EU & AE090RNYDEG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,12,30,2600,5.88,442
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,-7,34,7500,2.64,2841
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,1.76,4034
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,2,30,4600,4.17,1103
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.23,1331
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,7,27,2900,6.53,444
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,7,36,2800,4.62,606
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,9.0,EN 14825,average,12,24,2700,8.87,304
Samsung Electronics Air Conditioner Europe ,AE090RXEDGG/EU & AE090RNYDGG/EU,2021-01-26,Outdoor Air/Water,40.0,64.0,R32,1.4,22,8.0,EN 14825,average,12,30,2600,5.88,442
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVH16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVH16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVX16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETVX16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETVZ16S23D6V(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETVZ16S23D9W(G),2020-02-07,Outdoor Air/Water,44.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
