Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + EHST20CYM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,-7,34,12300,2.85,4316
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,-7,52,11200,1.96,5714
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,2,30,7500,4.07,1843
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,2,42,6800,3.14,2166
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,7,27,4800,5.72,839
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,7,36,4400,4.65,946
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,13.9,EN 14825,average,12,24,7300,7.51,972
Mitsubishi,PUHZ-SHW112YHA(-BS) + ERST20CVM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,12.7,EN 14825,average,12,30,7000,6.66,1051
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHST20CYM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERST20CVM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,-7,34,15000,2.59,5792
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,-7,52,14000,1.84,7609
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,2,30,9100,4.04,2252
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,2,42,8500,3.13,2716
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,7,27,5900,5.71,1033
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,7,36,5500,4.67,1178
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,17.0,EN 14825,average,12,24,7300,7.47,977
Mitsubishi,PUHZ-SHW140YHA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,5.5,22,15.8,EN 14825,average,12,30,7000,6.62,1057
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
Airwell Residential,WELLEA MONOBLOC 5KW,2020-01-17,Outdoor Air/Water,,61.0,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
Airwell Residential,WELLEA MONOBLOC 7KW,2020-01-17,Outdoor Air/Water,,64.0,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,8.0,EN 14825,average,-7,34,7420,2.8,2650
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,7.0,EN 14825,average,-7,52,6580,1.87,3519
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,8.0,EN 14825,average,2,30,4830,4.33,1115
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,7.0,EN 14825,average,2,42,4250,3.19,1332
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,8.0,EN 14825,average,7,27,3200,6.2,516
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,7.0,EN 14825,average,7,36,2800,4.38,639
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,8.0,EN 14825,average,12,24,1550,7.61,204
Airwell Residential,WELLEA MONOBLOC 9KW,2020-01-17,Outdoor Air/Water,,67.0,R32,2.0,9,7.0,EN 14825,average,12,30,1270,5.04,252
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,-7,34,4700,3.07,1531
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,-7,52,4500,2.21,2036
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,2,30,6200,4.03,1538
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,2,42,5500,2.98,1846
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,7,27,8000,5.28,1515
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,7,36,7600,4.09,1858
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,12,24,9800,6.58,1489
Enertech CTC AB,CTC EcoAir 408 1x230V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,12,30,9000,5.31,1695
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,-7,34,4700,3.07,1531
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,-7,52,4500,2.21,2036
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,2,30,6200,4.03,1538
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,2,42,5500,2.98,1846
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,7,27,8000,5.28,1515
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,7,36,7600,4.09,1858
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.26,EN 14825,average,12,24,9800,6.58,1489
Enertech CTC AB,CTC EcoAir 408 3x400V,2020-12-17,Outdoor Air/Water,,61.0,R407c,2.2,18,6.37,EN 14825,average,12,30,9000,5.31,1695
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-RXL,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT LITE 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT LITE 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
