Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT PLUS 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS PLUS 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS PLUS 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS PLUS 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS POCKET 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO 04M-CRX 2Z,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT COMPACT 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M H LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS COMPACT 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS COMPACT 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS FLEX 40 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS FLEX 40 M H NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS FLEX 40 M NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT COMPACT 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT COMPACT 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M H,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT FLEX 40 M,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M PLUS 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M LIGHT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M PLUS 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M FLEX 4 180 e,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M FLEX 4 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M COMPACT 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M COMPACT 4 2Z,2017-12-19,Outdoor Air/Water,43.0,57.0,R410a,1.88,15,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ENERGION M HYBRIDall 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M HYBRID 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M HYBRID FLEX 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 4 NET,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID 40,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
