Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 4 LINK,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 04X,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 4,2017-12-19,Outdoor Air/Water,15.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,NIMBUS M FLEX IN 4 NET,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,ARIANEXT M FLEX IN 4 LINK,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,-7,34,4610,3.3,1397
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,-7,52,4100,2.29,1790
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,2,30,2800,4.48,625
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,2,42,2500,3.27,765
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,7,27,1820,5.44,335
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,7,36,1620,3.69,439
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,3.5,EN 14825,average,12,24,1540,7.21,214
Ariston Thermo Group,AEROTOP MONO BUILT-IN 04M-CRX,2017-12-19,Outdoor Air/Water,0.0,57.0,R410a,1.88,13,2.96,EN 14825,average,12,30,1510,5.29,285
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 200-G BWC 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 200-G BWC 201.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 222-G BWT 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,-7,34,10310,4.99,2066
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,-7,52,9510,3.23,2944
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,2,30,10400,5.33,1951
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,2,42,9780,3.84,2547
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,7,27,10480,5.67,1848
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,7,36,9960,4.31,2311
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.72,EN 14825,average,12,24,10580,6.02,1757
Viessmann,VITOCAL 222-G BWT 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.81,EN 14825,average,12,30,10150,4.83,2101
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWM-2.0NE - with cooling,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-200S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWE-260S - with,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,-7,52,3500,2.3,1522
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,30,2150,5.2,413
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,2,42,2100,3.73,563
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,27,1700,6.05,281
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,7,36,1600,4.4,364
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,24,1750,6.25,280
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVNP RWD-2.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,37.0,61.0,R410a,1.4,11,4.0,EN 14825,average,12,30,1600,5.0,320
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*C,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + EHSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-M*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,-7,34,13500,2.57,5253
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,-7,52,11900,1.83,6503
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,2,30,8200,4.15,1976
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,2,42,7200,3.19,2257
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,7,27,6300,5.22,1207
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,7,36,5900,4.29,1375
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,15.3,EN 14825,average,12,24,7700,7.08,1088
Mitsubishi,PUHZ-SW160YKA(-BS) + ERSE-YM*D,2020-04-09,Outdoor Air/Water,45.0,78.0,R410a,7.7,22,13.5,EN 14825,average,12,30,7400,6.32,1171
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S23D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S23D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S23E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S23E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA06EVA / EHVH08SU23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S23E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,12.9,EN 14825,average,-7,34,12920,5.55,2328
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,11.7,EN 14825,average,-7,52,11880,3.63,3273
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,12.9,EN 14825,average,2,30,13060,5.89,2217
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,11.7,EN 14825,average,2,42,12480,4.56,2737
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,12.9,EN 14825,average,7,27,13180,6.22,2119
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,11.7,EN 14825,average,7,36,12840,5.29,2427
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,12.9,EN 14825,average,12,24,13300,6.49,2049
ait-deutschland,WWC 130H/X,2019-09-06,Water/Water,53.0,,R407c,3.5,10,11.7,EN 14825,average,12,30,13200,6.16,2143
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V5W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
