Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V7W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,-7,34,7420,2.8,2650
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,6580,1.87,3519
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,2,30,4830,4.33,1115
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,4250,3.19,1332
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,7,27,3200,6.2,516
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2800,4.38,639
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,12,24,1550,7.61,204
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V9W/D2N8,2020-01-17,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1270,5.04,252
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa Duo +5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,Alféa Extensa Duo A.I. 5,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,30,2100,5.8,362
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-MDC07J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,12,30,3300,6.26,527
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,-7,34,5300,3.04,1743
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,-7,52,6200,1.86,3333
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,2,30,3200,4.96,645
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,2,42,3800,3.33,1141
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,7,27,2900,6.5,446
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,7,36,2700,4.52,597
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,6.0,EN 14825,average,12,24,3400,8.42,404
Panasonic Marketing Europe,WH-MDC07J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,7.0,EN 14825,average,12,30,3300,6.26,527
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-RX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-RX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-RXL,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-X 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-X 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT LITE 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT LITE 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT PLUS 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS PLUS 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS POCKET 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-CRX 1Z,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO 05M-CRX 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M H LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS COMPACT 50 M 2Z NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS COMPACT 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M 2Z NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M H NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS FLEX 50 M NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT COMPACT 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
