Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z H,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M H,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT FLEX 50 M,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M PLUS 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M PLUS 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M COMPACT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M COMPACT 5 2Z,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M FLEX 180 e,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M FLEX 5 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,59.0,R410a,1.88,15,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M LIGHT 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ENERGION M HYBRIDall 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M HYBRID 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M HYBRID FLEX 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 5 NET,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M HYBRID 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 5 LINK,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 05X,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 5,2017-12-19,Outdoor Air/Water,15.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,NIMBUS M FLEX IN 5 NET,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,ARIANEXT M FLEX IN 5 LINK,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,-7,34,5130,3.15,1629
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,-7,52,5190,2.26,2296
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,2,30,3150,4.42,713
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,2,42,3170,3.32,955
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,7,27,2009,5.28,380
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,7,36,2140,3.91,547
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,4.4,EN 14825,average,12,24,1540,7.28,212
Ariston Thermo Group,AEROTOP MONO BUILT-IN 05M-CRX,2017-12-19,Outdoor Air/Water,0.0,59.0,R410a,1.88,13,3.8,EN 14825,average,12,30,1500,5.4,278
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVH08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S18D6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHVX08S18D9W(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S18E6V(G),2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVX08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHVH08S18E9W,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.5,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.5,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.5,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA06EVA / EHVH08SU18E6V,2018-03-27,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.5,EN 14825,average,12,30,3700,6.1,607
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,9.2,EN 14825,average,-7,34,7930,2.61,3038
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,7.1,EN 14825,average,-7,52,6280,2.13,2948
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,9.2,EN 14825,average,2,30,5160,4.03,1280
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,7.1,EN 14825,average,2,42,4730,3.04,1556
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,9.2,EN 14825,average,7,27,4200,5.25,800
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,7.1,EN 14825,average,7,36,4200,4.44,946
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,9.2,EN 14825,average,12,24,3390,8.03,422
STIEBEL ELTRON ,WPL 17 IKCS classic,2019-09-04,Outdoor Air/Water,,,R410a,2.6,56,7.1,EN 14825,average,12,30,3140,6.21,506
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,-7,34,7980,2.65,3011
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,-7,52,6390,2.17,2945
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,2,30,5250,4.19,1253
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,2,42,4810,3.14,1532
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,7,27,4260,5.44,783
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,7,36,4250,4.56,932
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,12,24,3430,8.21,418
STIEBEL ELTRON ,WPL 17 ICS classic,2019-09-04,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,12,30,3180,6.33,502
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV7 / EHSX04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV7 / EHSXB04P50D,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSX04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,6200,3.23,1920
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3700,4.94,749
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV7 / EHSXB04P50D3,2020-04-09,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
