Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5B / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5AN / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5UK / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-SDC0305J3E5 / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,34,3500,2.8,1250
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,-7,52,2600,2.18,1193
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,30,2000,5.14,389
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,2,42,1600,3.42,468
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,27,1400,6.8,206
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,7,36,1100,4.43,248
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,24,1600,9.5,168
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD03JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,3.0,EN 14825,average,12,30,1400,6.97,201
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5C / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,-7,34,4200,2.66,1579
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,-7,52,3400,1.93,1762
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,2,30,2500,5.15,485
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,2,42,2100,3.48,603
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,7,27,1700,6.95,245
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,7,36,1400,4.6,304
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,5.0,EN 14825,average,12,24,1600,9.45,169
Panasonic Marketing Europe,WH-ADC0309J3E5ANC / WH-UD05JE5,2020-01-08,Outdoor Air/Water,,,R32,0.9,8,4.0,EN 14825,average,12,30,1500,6.9,217
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - Heating,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S-K UK- Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,12,30,4100,6.4,641
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,-7,52,14150,2.05,6902
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,2,42,8620,2.95,2922
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,7,36,5540,4.6,1204
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHVNPE RWH-6.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,58.0,64.0,R410a,3.4,17,16.0,EN 14825,average,12,30,4100,6.4,641
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,AE LWP 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,12,30,7600,6.02,1262
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,34,15400,2.9,5310
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,-7,52,14200,2.12,6698
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,30,9400,4.19,2243
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,2,42,8600,3.3,2606
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,27,6700,5.13,1306
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,7,36,6400,4.21,1520
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,24,8000,6.83,1171
Groupe Atlantic,AE LWPK 15 HP ECO,2019-08-20,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,16.0,EN 14825,average,12,30,7600,6.02,1262
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
BAXI ,AURIGA 12M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
BAXI ,AURIGA 16M,2020-05-25,Outdoor Air/Water,,,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Mitsubishi,FDCW71VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,-7,34,7400,2.92,2534
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,-7,52,6300,1.94,3247
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,2,30,4500,4.3,1047
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,2,42,3900,3.11,1254
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,7,27,2900,5.41,536
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,7,36,2600,4.42,588
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,8.2,EN 14825,average,12,24,3500,6.51,538
Mitsubishi,FDCW71VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,55.0,R410a,2.6,15,7.0,EN 14825,average,12,30,3700,5.93,624
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,34,5300,2.75,1927
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,30,3200,4.5,711
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,27,2300,6.5,354
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU091MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,34,5100,2.8,1821
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,30,3100,4.5,689
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,27,2400,6.5,369
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU071MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,34,4900,2.8,1750
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,30,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,27,2200,6.4,344
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,24,2600,9.2,283
LG Electronics Inc.,"HU051MR U44, HN0916M NK4",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,34,5300,2.75,1927
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,30,3200,4.5,711
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,27,2300,6.5,354
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU091MR U44 , HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,34,5100,2.8,1821
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,30,3100,4.5,689
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,27,2400,6.5,369
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,"HU071MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,30,3600,6.8,529
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,34,4900,2.8,1750
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,-7,52,5300,2.05,2585
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,30,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,2,42,3200,3.1,1032
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,27,2200,6.4,344
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,7,36,3000,4.5,667
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,24,2600,9.2,283
LG Electronics Inc.,"HU051MR U44, HN091MR NK5",2019-03-05,Outdoor Air/Water,44.0,60.0,R32,1.5,20,6.0,EN 14825,average,12,30,3600,6.8,529
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,2.86,EN 14825,average,-7,34,2530,2.26,1119
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,3.41,EN 14825,average,-7,52,3010,1.75,1720
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,2.86,EN 14825,average,2,30,1510,3.78,399
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,3.41,EN 14825,average,2,42,1860,2.78,669
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,2.86,EN 14825,average,7,27,1020,5.3,192
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,3.41,EN 14825,average,7,36,1130,3.74,302
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,2.86,EN 14825,average,12,24,930,7.02,132
Argoclima ,AUAH + AEI1G50EMX,2019-02-21,Outdoor Air/Water,46.0,65.0,R410a,1.3,5,3.41,EN 14825,average,12,30,1310,5.88,223
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri 16,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,-7,34,5320,4.89,1088
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,-7,52,5400,3.19,1693
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,2,30,5310,5.21,1019
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,2,42,5400,3.68,1467
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,7,27,5300,5.55,955
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,7,36,5300,4.07,1302
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,12,24,5300,5.94,892
Vaillant Deutschland ,VWF 58/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,12,30,5300,4.55,1165
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,-7,34,5320,4.89,1088
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,-7,52,5400,3.19,1693
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,2,30,5310,5.21,1019
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,2,42,5400,3.68,1467
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,7,27,5300,5.55,955
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,7,36,5300,4.07,1302
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,5.32,EN 14825,average,12,24,5300,5.94,892
Vaillant Deutschland ,VWF 57/4 35 & 55,2020-12-17,Brine/Water,41.0,,R410a,1.5,7,6.0,EN 14825,average,12,30,5300,4.55,1165
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Excellia 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
