Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Excellia Duo 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Excellia Duo A.I. 11,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,34,12800,2.98,4295
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,-7,52,13800,2.48,5565
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,15.0,EN 14825,average,12,30,9000,6.66,1351
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HB-A100/C****GN8-B,2020-12-02,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V8W/D2N8-B****,2020-12-02,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V10W/D2N8-B****,2020-12-02,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.51,EN 14825,average,-7,34,3990,2.74,1456
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.44,EN 14825,average,-7,52,3930,2.03,1936
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.51,EN 14825,average,2,30,2580,4.16,620
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.44,EN 14825,average,2,42,2450,3.15,778
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.51,EN 14825,average,7,27,1640,6.22,264
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.44,EN 14825,average,7,36,1690,4.74,357
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.51,EN 14825,average,12,24,2080,7.5,277
Master Therm tepelna cerpadla ,BoxAir Inverter BA22IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,4.44,EN 14825,average,12,30,1960,5.74,341
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,-7,34,9700,3.07,3160
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,52,11500,2.25,5111
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,2,30,6300,4.15,1518
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,42,6500,3.14,2070
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,7,27,4500,5.86,768
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,36,4600,4.27,1077
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,11.0,EN 14825,average,12,24,5300,7.88,673
DAIKIN Europe ,EPGA11DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,30,5200,5.75,904
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,-7,52,5840,2.16,2704
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,2,42,3760,3.3,1139
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,7,36,2430,4.34,560
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
Frigicoll,KHP-BI 8 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,12,30,1400,5.33,263
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
Frigicoll,KHP-BI 10 DVR2 + KHPM-BI 10 DVR2,2021-03-04,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,-7,52,5840,2.16,2704
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,2,42,3760,3.3,1139
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,7,36,2430,4.34,560
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
Frigicoll,KHP-MO 8 DVR2,2021-03-04,Outdoor Air/Water,,59.0,R32,1.65,14,6.6,EN 14825,average,12,30,1400,5.33,263
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
Frigicoll,KHP-MO 10 DVR2,2021-03-04,Outdoor Air/Water,,60.0,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40.0,,R410a,2.6,56,9.2,EN 14825,average,-7,34,7930,2.61,3038
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44.0,,R410a,2.6,56,7.1,EN 14825,average,-7,52,6280,2.13,2948
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40.0,,R410a,2.6,56,9.2,EN 14825,average,2,30,5160,4.03,1280
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44.0,,R410a,2.6,56,7.1,EN 14825,average,2,42,4730,3.04,1556
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40.0,,R410a,2.6,56,9.2,EN 14825,average,7,27,4200,5.25,800
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44.0,,R410a,2.6,56,7.1,EN 14825,average,7,36,4200,4.44,946
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,40.0,,R410a,2.6,56,9.2,EN 14825,average,12,24,3390,8.03,422
tecalor,TTL 8.5 IKCS,2018-04-03,Outdoor Air/Water,44.0,,R410a,2.6,56,7.1,EN 14825,average,12,30,3140,6.21,506
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,-7,34,7980,2.65,3011
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,-7,52,6390,2.17,2945
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,2,30,5250,4.19,1253
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,2,42,4810,3.14,1532
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,7,27,4260,5.44,783
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,7,36,4250,4.56,932
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,43.0,,R410a,2.6,56,9.0,EN 14825,average,12,24,3430,8.21,418
tecalor,TTL 8.5 ICS,2018-04-03,Outdoor Air/Water,48.0,,R410a,2.6,56,7.2,EN 14825,average,12,30,3180,6.33,502
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,-7,34,55900,4.87,11478
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,-7,52,52500,3.12,16827
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,2,30,56300,5.2,10827
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,2,42,53800,3.64,14780
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,7,27,56700,5.53,10253
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,7,36,54600,4.03,13548
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,56.0,EN 14825,average,12,24,57000,5.9,9661
tecalor,TTF 52,2019-09-04,Brine/Water,,,R410a,12.5,7,52.0,EN 14825,average,12,30,55400,4.52,12257
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,-7,34,6020,4.75,1267
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,-7,52,6580,3.02,2179
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,2,30,3610,5.68,636
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,2,42,4310,4.71,915
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,7,27,2470,5.97,414
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,7,36,2300,4.46,516
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,12,24,2580,6.05,426
Enertech CTC AB,CTC GSi 608,2020-11-30,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,12,30,2280,4.86,469
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,-7,34,3900,3.16,1234
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,-7,52,3500,2.13,1643
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,2,30,4800,3.92,1224
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,2,42,4400,2.93,1502
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,7,27,6400,5.25,1219
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,7,36,6000,3.99,1504
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,12,24,7900,6.66,1186
Enertech CTC AB,CTC EcoAir 406 1x230V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,12,30,7600,5.21,1459
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,-7,34,3900,3.16,1234
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,-7,52,3500,2.13,1643
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,2,30,4800,3.92,1224
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,2,42,4400,2.93,1502
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,7,27,6400,5.25,1219
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,7,36,6000,3.99,1504
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,5.08,EN 14825,average,12,24,7900,6.66,1186
Enertech CTC AB,CTC EcoAir 406 3x400V,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.2,18,4.95,EN 14825,average,12,30,7600,5.21,1459
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,34,6800,2.49,2731
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,52,7100,2.18,3257
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,30,4300,4.04,1064
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,42,4200,3.3,1273
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,27,4500,5.08,886
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,36,4200,4.07,1032
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,24,4400,6.3,698
tecalor,TTL 15 AS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,30,4000,5.14,778
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,34,6800,2.49,2731
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,52,7100,2.18,3257
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,30,4300,4.04,1064
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,42,4200,3.3,1273
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,27,4500,5.08,886
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,36,4200,4.07,1032
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,24,4400,6.3,698
tecalor,TTL 15 ACS,2016-11-01,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,30,4000,5.14,778
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.79,2046
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,-7,52,8200,3.4,2412
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.0,2000
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,2,42,8800,3.9,2256
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.14,1984
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,7,36,9200,4.22,2180
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.18,2008
Nibe,F1145-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,12,30,9600,4.5,2133
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.79,2046
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,-7,52,8200,3.4,2412
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.0,2000
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,2,42,8800,3.9,2256
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.14,1984
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,7,36,9200,4.22,2180
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.18,2008
Nibe,F1245-10 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.2,EN 14825,average,12,30,9600,4.5,2133
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8500,2.86,2972
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8200,2.12,3868
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,2,30,4800,4.61,1041
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4900,3.56,1376
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3200,5.34,599
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.54,487
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8500,2.86,2972
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8200,2.12,3868
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,2,30,4800,4.61,1041
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4900,3.56,1376
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3200,5.34,599
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.54,487
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,8500,2.86,2972
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8200,2.12,3868
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,2,30,4800,4.61,1041
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4900,3.56,1376
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3200,5.34,599
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1105H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.54,487
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,9200,2.68,3433
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8000,2.07,3865
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,2,30,5100,4.43,1151
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4800,3.48,1379
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3400,5.39,631
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHM3-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.93,455
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,9200,2.68,3433
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8000,2.07,3865
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,2,30,5100,4.43,1151
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4800,3.48,1379
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3400,5.39,631
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT6-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.93,455
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,-7,34,9200,2.68,3433
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,8000,2.07,3865
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,2,30,5100,4.43,1151
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,2,42,4800,3.48,1379
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,7,27,3400,5.39,631
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3200,4.34,737
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,10.0,EN 14825,average,12,24,2700,6.37,424
TOSHIBA AIR CONDITIONING,HWS-1405H-E/HWS-1405XWHT9-E,2019-11-26,Outdoor Air/Water,43.0,68.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2700,5.93,455
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,5.0,EN 14825,average,-7,34,5300,2.68,1978
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,4.0,EN 14825,average,-7,52,4500,1.57,2866
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,5.0,EN 14825,average,2,30,3400,4.1,829
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,4.0,EN 14825,average,2,42,2700,2.95,915
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,5.0,EN 14825,average,7,27,3600,4.15,867
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,4.0,EN 14825,average,7,36,3300,4.57,722
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,5.0,EN 14825,average,12,24,3700,5.11,724
Advantix ,i-SHWAK V4 06,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.68,11,4.0,EN 14825,average,12,30,3600,6.02,598
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,-7,34,16700,4.42,3778
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,-7,52,15700,3.01,5216
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,2,30,16900,4.61,3666
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,2,42,15900,3.39,4690
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,7,27,17000,4.78,3556
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,7,36,16200,3.76,4309
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,12,24,17100,4.95,3455
Buderus,Buderus Logatherm WPS 17-1,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,12,30,16500,4.14,3986
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,-7,34,7760,3.53,2198
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,-7,52,7520,2.41,3120
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,2,30,4490,4.97,903
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,2,42,4610,3.81,1210
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,7,27,4810,5.94,810
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,7,36,4720,4.76,992
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,12,24,5560,7.35,756
Enertech CTC AB,CTA Aeroheat CM 18a,2020-12-17,Outdoor Air/Water,,56.0,R407c,2.7,12,8.5,EN 14825,average,12,30,5550,6.15,902
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.51,EN 14825,average,-7,34,5760,2.59,2224
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.33,EN 14825,average,-7,52,5600,1.94,2887
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.51,EN 14825,average,2,30,3720,3.92,949
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.33,EN 14825,average,2,42,3500,3.02,1159
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.51,EN 14825,average,7,27,2420,6.53,371
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.33,EN 14825,average,7,36,2330,4.69,497
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.51,EN 14825,average,12,24,2740,7.82,350
Master Therm tepelna cerpadla ,BoxAir Inverter BA26IS-1,2021-01-26,Outdoor Air/Water,48.0,55.0,R410a,2.3,18,6.33,EN 14825,average,12,30,2780,5.93,469
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,13.51,EN 14825,average,-7,34,9540,2.78,3432
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,12.68,EN 14825,average,-7,52,8820,1.9,4642
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,13.51,EN 14825,average,2,30,12030,3.66,3287
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,12.68,EN 14825,average,2,42,11620,2.92,3979
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,13.51,EN 14825,average,7,27,13950,4.68,2981
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,12.68,EN 14825,average,7,36,13650,4.02,3396
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,13.51,EN 14825,average,12,24,15560,4.93,3156
ait-deutschland,LWC 120,2019-09-06,Outdoor Air/Water,55.0,,Other,4.5,10,12.68,EN 14825,average,12,30,15500,4.79,3236
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,-7,34,27500,4.38,6279
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,-7,52,25300,3.06,8268
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,2,30,27700,4.59,6035
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,2,42,26100,3.48,7500
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,7,27,27900,4.8,5812
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,7,36,26600,3.78,7037
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,12,24,28200,5.03,5606
tecalor,TTF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,12,30,27100,4.12,6578
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,43.0,EN 14825,average,-7,34,43200,4.73,9133
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,40.0,EN 14825,average,-7,52,40500,3.0,13500
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,43.0,EN 14825,average,2,30,43500,5.05,8614
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,40.0,EN 14825,average,2,42,41500,3.51,11823
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,43.0,EN 14825,average,7,27,43800,5.38,8141
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,40.0,EN 14825,average,7,36,42100,3.9,10795
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,43.0,EN 14825,average,12,24,44100,5.76,7656
STIEBEL ELTRON ,WPF 40,2019-01-24,Brine/Water,59.0,,R410a,10.0,7,40.0,EN 14825,average,12,30,42800,4.38,9772
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAX06D9W(G) (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAX06D9W(G) (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,-7,52,5460,3.13,1744
