Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAH06D9W (1PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,12,30,960,3.65,263
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,-7,34,5570,4.84,1151
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,-7,52,5460,3.13,1744
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,2,30,3350,5.36,625
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,2,42,3250,3.81,853
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,7,27,2050,5.42,378
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,7,36,2240,4.33,517
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.0,EN 14825,average,12,24,1050,4.57,230
DAIKIN Europe ,EGSAH06D9W (3PH),2019-06-14,Brine/Water,,,R32,1.7,15,6.2,EN 14825,average,12,30,960,3.65,263
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,6.0,EN 14825,average,-7,34,5500,2.62,2099
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,5.0,EN 14825,average,-7,52,5000,1.72,2907
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,6.0,EN 14825,average,2,30,3400,4.19,811
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,5.0,EN 14825,average,2,42,3300,3.1,1065
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,6.0,EN 14825,average,7,27,3600,4.39,820
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,5.0,EN 14825,average,7,36,4000,4.42,905
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,6.0,EN 14825,average,12,24,3700,5.12,723
Advantix ,i-SHWAK V4 08,2020-05-26,Outdoor Air/Water,35.0,64.0,R410a,2.2,11,5.0,EN 14825,average,12,30,4400,6.18,712
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,11.0,EN 14825,average,-7,34,11020,5.62,1961
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,9.93,EN 14825,average,-7,52,10090,3.52,2866
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,11.0,EN 14825,average,2,30,11140,6.01,1854
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,9.93,EN 14825,average,2,42,10630,4.51,2357
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,11.0,EN 14825,average,7,27,11250,6.39,1761
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,9.93,EN 14825,average,7,36,10950,5.33,2054
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,11.0,EN 14825,average,12,24,11350,6.7,1694
ait-deutschland,WWC 100H/X,2019-09-06,Water/Water,53.0,,R407c,2.95,10,9.93,EN 14825,average,12,30,11270,6.32,1783
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,-7,34,7500,4.66,1609
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,-7,52,6800,2.92,2329
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,2,30,7600,4.87,1561
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,2,42,7000,3.43,2041
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,7,27,7700,5.07,1519
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,7,36,7200,3.86,1865
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,12,24,7800,5.26,1483
Buderus,Buderus Logatherm WPS 8-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,12,30,7400,4.29,1725
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,11.25,EN 14825,average,-7,34,9960,2.91,3423
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,10.1,EN 14825,average,-7,52,8930,2.22,4023
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,11.25,EN 14825,average,2,30,5840,4.84,1207
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,10.1,EN 14825,average,2,42,5620,3.83,1467
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,11.25,EN 14825,average,7,27,3760,6.79,554
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,10.1,EN 14825,average,7,36,3560,5.38,662
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,11.25,EN 14825,average,12,24,3140,8.32,377
Master Therm tepelna cerpadla ,BoxAir Inverter BA37I,2021-01-26,Outdoor Air/Water,,58.0,R32,2.7,19,10.1,EN 14825,average,12,30,2990,6.52,459
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,-7,34,8800,2.72,3235
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,-7,52,7100,1.94,3660
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,2,30,5400,4.69,1151
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,2,42,4300,2.86,1503
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,7,27,3500,5.92,591
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,7,36,2800,3.43,816
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,70.0,R410a,3.5,22,10.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE120MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,70.0,R410a,3.5,22,8.0,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPEH/EU & AE160MNYDEH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,12,30,5000,5.52,906
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,-7,34,9900,2.65,3736
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,-7,52,7800,2.01,3881
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,2,30,6000,4.62,1299
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,2,42,4700,2.97,1582
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,7,27,3900,6.12,637
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,7,36,3500,3.73,938
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,55.0,73.0,R410a,3.5,22,11.0,EN 14825,average,12,24,4400,7.85,561
Samsung Electronics Air Conditioner Europe ,AE160MXTPGH/EU & AE160MNYDGH/EU,2020-07-29,Outdoor Air/Water,,73.0,R410a,3.5,22,9.0,EN 14825,average,12,30,5000,5.52,906
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48.0,,R410a,4.4,7,38.06,EN 14825,average,-7,34,33670,4.56,7384
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,4.4,7,35.62,EN 14825,average,-7,52,31510,3.21,9816
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48.0,,R410a,4.4,7,38.06,EN 14825,average,2,30,20490,5.68,3607
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,4.4,7,35.62,EN 14825,average,2,42,19180,4.39,4369
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48.0,,R410a,4.4,7,38.06,EN 14825,average,7,27,13180,6.28,2099
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,4.4,7,35.62,EN 14825,average,7,36,12330,5.16,2390
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,48.0,,R410a,4.4,7,38.06,EN 14825,average,12,24,12700,6.31,2013
STIEBEL ELTRON ,WPE-I 44 H 400 Premium,2020-10-05,Brine/Water,50.0,,R410a,4.4,7,35.62,EN 14825,average,12,30,12570,5.34,2354
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,12.0,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-BI 12 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-BI 16 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.0,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-MO 12 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-MO 14 DVR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-MO 16 DVR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,14,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,12.0,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-BI 12 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,64.0,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-BI 14 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-BI 16 DTR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,68.0,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,-7,34,10610,2.88,3684
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,-7,52,10250,2.01,5100
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,2,30,6690,4.65,1439
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,2,42,6520,3.44,1895
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,7,27,4440,6.62,671
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,7,36,4360,4.59,950
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.0,EN 14825,average,12,24,3740,8.47,442
Frigicoll,KHP-MO 12 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,11.58,EN 14825,average,12,30,3300,6.05,545
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-MO 14 DTR2,2021-03-04,Outdoor Air/Water,,65.0,R32,1.84,20,12.08,EN 14825,average,12,30,3320,6.13,542
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,-7,34,13450,2.72,4945
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,-7,52,11520,1.99,5789
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,2,30,8570,4.41,1943
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,2,42,7180,3.34,2150
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,7,27,5700,6.56,869
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,7,36,4680,4.61,1015
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,15.21,EN 14825,average,12,24,3780,8.51,444
Frigicoll,KHP-MO 16 DTR2,2021-03-04,Outdoor Air/Water,,68.0,R32,1.84,20,13.02,EN 14825,average,12,30,3320,6.07,547
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,-7,34,12140,2.79,4351
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,-7,52,10690,2.01,5318
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,2,30,7950,4.52,1759
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,2,42,6860,3.43,2000
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,7,27,5200,6.68,778
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,7,36,4640,4.66,996
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,13.73,EN 14825,average,12,24,3760,8.52,441
Frigicoll,KHP-BI 14 DVR2 + KHPM-BI 16 DVR2,2021-03-04,Outdoor Air/Water,43.0,65.0,R32,1.84,14,12.08,EN 14825,average,12,30,3320,6.13,542
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 E,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 B,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 M,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Bosch Thermotechnik,Bosch Compress 3000 AWS-2 MS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,30,3100,6.89,450
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-A AWO-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-A AWO-E-M 201.A08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,1.4,16,6.41,EN 14825,average,12,30,4010,5.72,701
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,7.0,EN 14825,average,-7,34,6710,3.75,1789
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,8.0,EN 14825,average,-7,52,7470,2.77,2697
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,7.0,EN 14825,average,2,30,3990,4.63,862
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,8.0,EN 14825,average,2,42,4480,3.85,1164
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,7.0,EN 14825,average,7,27,2630,5.44,483
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,8.0,EN 14825,average,7,36,2990,4.47,669
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,7.0,EN 14825,average,12,24,2320,6.03,385
Ecoforest Geotermia ,ECOAIR EVI T 3-12kW,2019-11-12,Outdoor Air/Water,57.0,65.0,R410a,2.5,9,8.0,EN 14825,average,12,30,2200,5.44,404
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,7.0,EN 14825,average,-7,34,6710,3.75,1789
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,8.0,EN 14825,average,-7,52,7470,2.77,2697
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,7.0,EN 14825,average,2,30,3990,4.63,862
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,8.0,EN 14825,average,2,42,4480,3.85,1164
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,7.0,EN 14825,average,7,27,2630,5.44,483
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,8.0,EN 14825,average,7,36,2990,4.47,669
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,7.0,EN 14825,average,12,24,2320,6.03,385
Ecoforest Geotermia ,ECOAIR EVI 3-12kW,2019-11-12,Outdoor Air/Water,0.0,65.0,R410a,2.5,9,8.0,EN 14825,average,12,30,2200,5.44,404
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.5,EN 14825,average,-7,34,6800,2.88,2361
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.6,EN 14825,average,-7,52,6830,2.01,3398
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.5,EN 14825,average,2,30,4050,5.21,777
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.6,EN 14825,average,2,42,4059,3.94,1030
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.5,EN 14825,average,7,27,2630,6.24,421
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.6,EN 14825,average,7,36,2570,5.14,500
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.5,EN 14825,average,12,24,3030,7.17,423
Enertech CTC AB,CTC EcoAir 614M,2020-12-17,Outdoor Air/Water,,51.0,R407c,2.2,14,7.6,EN 14825,average,12,30,2940,6.53,450
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,THERMOR Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,THERMOR Alféa Extensa A.I. Duo 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,-7,34,9700,2.5,3880
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,-7,52,9300,1.8,5167
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,2,30,6800,4.08,1667
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,2,42,5700,3.04,1875
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,7,27,4800,4.2,1143
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,7,36,4700,3.52,1335
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,12,24,6800,6.7,1015
Advantix ,i-SHWAK V4 14,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,12,30,7000,6.3,1111
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,-7,34,9700,2.5,3880
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,-7,52,9300,1.8,5167
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,2,30,6800,4.08,1667
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,2,42,5700,3.04,1875
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,7,27,4800,4.2,1143
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,7,36,4700,3.52,1335
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,10.0,EN 14825,average,12,24,6800,6.7,1015
Advantix ,i-SHWAK V4 14T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.4,11,9.0,EN 14825,average,12,30,7000,6.3,1111
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,-7,34,10520,2.88,3653
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,-7,52,11290,2.05,5507
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,2,30,6500,4.15,1566
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,2,42,7310,3.14,2328
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,7,27,4120,5.74,718
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,7,36,4960,4.25,1167
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,12.0,EN 14825,average,12,24,2230,5.4,413
Airwell Residential,WELLEA MONOBLOC 12 KW 1PH,2020-01-17,Outdoor Air/Water,,68.0,R32,2.8,9,13.0,EN 14825,average,12,30,2370,4.94,480
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,-7,34,12470,2.84,4391
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,-7,52,12180,2.05,5941
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,2,30,7480,4.19,1785
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,2,42,7840,3.18,2465
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,7,27,5040,5.99,841
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,7,36,5210,4.29,1214
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,12,24,2230,5.3,421
Airwell Residential,WELLEA MONOBLOC 14 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,14.0,EN 14825,average,12,30,2570,5.14,500
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,-7,34,14150,2.72,5202
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,-7,52,12900,2.04,6324
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,2,30,8920,4.17,2139
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,2,42,8250,3.21,2570
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,7,27,5640,5.86,962
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,7,36,5450,4.32,1262
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,16.0,EN 14825,average,12,24,2470,6.28,393
Airwell Residential,WELLEA MONOBLOC 16 KW 1PH,2020-01-17,Outdoor Air/Water,,71.0,R32,2.8,9,15.0,EN 14825,average,12,30,2570,5.12,502
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,-7,34,23600,4.69,5032
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,-7,52,22000,3.25,6769
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,2,30,23800,4.88,4877
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,2,42,22400,3.64,6154
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,7,27,24000,5.06,4743
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,7,36,22800,4.02,5672
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,12,24,24200,5.23,4627
Enertech CTC AB,CTC EcoPart 425 1x230V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,12,30,23200,4.4,5273
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,-7,34,23600,4.69,5032
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,-7,52,22000,3.25,6769
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,2,30,23800,4.88,4877
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,2,42,22400,3.64,6154
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,7,27,24000,5.06,4743
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,7,36,22800,4.02,5672
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,25.06,EN 14825,average,12,24,24200,5.23,4627
Enertech CTC AB,CTC EcoPart 425 3x400V,2020-12-17,Brine/Water,50.0,,R407c,4.6,18,23.51,EN 14825,average,12,30,23200,4.4,5273
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
