Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,-7,52,10000,2.0,5000
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,30,6700,3.7,1811
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,2,42,6100,2.9,2103
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,7,36,5900,4.1,1439
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,24,7300,7.0,1043
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 29,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,17,11.0,EN 14825,average,12,30,7100,5.4,1315
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBH08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBH08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBX08D6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHBX08D9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBX08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBX08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBH08E6V,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHBH08E9W,2018-03-02,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Excellia 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Excellia Duo 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Excellia Duo A.I. 14,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Duo Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Duo A.I. Tri 11,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydrapac 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydrapac 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydramax Gaz 11B10,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Hydramax Gaz 11B25,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,-7,34,10000,2.7,3704
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,2,42,5000,2.7,1852
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,7,27,6200,5.5,1127
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,11.0,EN 14825,average,12,24,7400,7.1,1042
Groupe Atlantic,Alféa Excellia Tri 11 BS,2016-07-15,Outdoor Air/Water,46.0,68.0,R410a,2.5,17,9.0,EN 14825,average,12,30,7000,5.2,1346
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,21.8,EN 14825,average,-7,34,21830,5.78,3777
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,20.37,EN 14825,average,-7,52,20540,3.64,5643
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,21.8,EN 14825,average,2,30,21990,6.19,3553
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,20.37,EN 14825,average,2,42,21120,4.39,4811
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,21.8,EN 14825,average,7,27,22130,6.59,3358
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,20.37,EN 14825,average,7,36,21480,4.98,4313
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,21.8,EN 14825,average,12,24,22280,6.99,3187
ait-deutschland,WWC 220H/X,2019-09-06,Water/Water,56.0,,R407c,4.5,10,20.37,EN 14825,average,12,30,21830,5.69,3837
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,-7,34,5310,2.7,1967
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,-7,52,4870,1.76,2767
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,2,30,3150,4.21,748
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,2,42,2960,3.09,958
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,7,27,2500,6.57,381
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,12,24,3100,9.4,330
LG Electronics Inc.,HM091M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,12,30,3800,6.72,565
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,-7,34,5090,2.7,1885
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,-7,52,4870,1.76,2767
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,2,30,3100,4.3,721
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,2,42,2960,3.09,958
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,7,27,2400,6.35,378
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,6.0,EN 14825,average,12,24,2950,9.0,328
LG Electronics Inc.,HM071M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,12,30,3800,6.72,565
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,-7,34,4870,2.7,1804
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,-7,52,4870,1.76,2767
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,2,30,2960,4.35,680
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,2,42,2960,3.09,958
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,7,27,2300,6.2,371
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,12,24,2800,9.0,311
LG Electronics Inc.,HM051M U43,2018-04-09,Outdoor Air/Water,,60.0,R32,1.4,30,5.0,EN 14825,average,12,30,3800,6.72,565
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,-7,34,27500,4.38,6279
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,-7,52,25300,3.06,8268
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,2,30,27700,4.59,6035
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,2,42,26100,3.48,7500
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,7,27,27900,4.8,5812
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,7,36,26600,3.78,7037
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,27.0,EN 14825,average,12,24,28200,5.03,5606
STIEBEL ELTRON ,WPF 27 HT,2019-09-04,Brine/Water,,,R134a,6.0,3,25.0,EN 14825,average,12,30,27100,4.12,6578
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,-7,34,7600,3.0,2533
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,-7,52,7080,2.0,3540
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,2,30,4500,4.65,968
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,2,42,4310,3.2,1347
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,7,27,3600,6.0,600
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,7,36,3100,4.6,674
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,12,24,3000,8.1,370
LG Electronics Inc.,HM091MRS U33,2019-11-15,Outdoor Air/Water,0.0,57.0,R32,2.1,60,8.0,EN 14825,average,12,30,2750,6.71,410
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,-7,34,14200,4.19,3389
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,-7,52,14200,3.0,4733
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,2,30,8700,5.26,1654
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,2,42,8700,4.1,2122
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,7,27,5700,6.06,941
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,7,36,5600,4.9,1143
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,12,24,5800,5.88,986
ait-deutschland,SWCV 162(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,12,30,5500,5.0,1100
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,-7,34,14200,4.19,3389
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,-7,52,14200,3.0,4733
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,2,30,8700,5.26,1654
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,2,42,8700,4.1,2122
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,7,27,5700,6.06,941
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,7,36,5600,4.9,1143
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,12,24,5800,5.88,986
ait-deutschland,WZSV 162(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,12,30,5500,5.0,1100
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,-7,34,14200,4.19,3389
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,-7,52,14200,3.0,4733
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,2,30,8700,5.26,1654
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,2,42,8700,4.1,2122
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,7,27,5700,6.06,941
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,7,36,5600,4.9,1143
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,15.9,EN 14825,average,12,24,5800,5.88,986
ait-deutschland,PWZSV 162H3S,2017-05-12,Brine/Water,44.0,,R407c,2.2,7,16.0,EN 14825,average,12,30,5500,5.0,1100
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Compact Combi TSC13-16/ TOC16RIY,2020-12-22,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Clivet ,Sphera Evo Box 4.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
Clivet ,Sphera Evo Box 5.1,2020-12-23,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,12,30,3600,6.0,600
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWH-4.0NFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,44,11.0,EN 14825,average,12,30,3600,6.0,600
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,19.69,EN 14825,average,-7,34,19680,4.82,4083
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,23.0,EN 14825,average,-7,52,20000,3.43,5831
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,19.69,EN 14825,average,2,30,19640,5.06,3881
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,23.0,EN 14825,average,2,42,19900,3.85,5169
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,19.69,EN 14825,average,7,27,19610,5.3,3700
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,23.0,EN 14825,average,7,36,19800,4.17,4748
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,19.69,EN 14825,average,12,24,19580,5.58,3509
Vaillant Deutschland ,VWF 197/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.95,7,23.0,EN 14825,average,12,30,19700,4.56,4320
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.57,EN 14825,average,-7,34,20640,2.64,7818
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.06,EN 14825,average,-7,52,20770,2.04,10181
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.57,EN 14825,average,2,30,12680,4.21,3012
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.06,EN 14825,average,2,42,12270,3.22,3811
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.57,EN 14825,average,7,27,8039,6.61,1216
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.06,EN 14825,average,7,36,7810,5.06,1543
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.57,EN 14825,average,12,24,9260,8.02,1155
Master Therm tepelna cerpadla ,BoxAir Inverter BA60IS-1,2021-01-26,Outdoor Air/Water,53.0,58.0,R410a,6.9,27,22.06,EN 14825,average,12,30,9010,6.13,1470
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,-7,34,5200,3.25,1600
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,-7,52,5500,2.48,2218
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,2,30,4000,4.91,815
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,2,42,4100,3.8,1079
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,7,27,2900,5.6,518
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,7,36,2900,4.45,652
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,12,24,3300,6.4,516
Kaukora,Jäspi Inverter Nordic 8 (1-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,12,30,3300,5.26,627
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,-7,34,5200,3.25,1600
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,-7,52,5500,2.48,2218
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,2,30,4000,4.91,815
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,2,42,4100,3.8,1079
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,7,27,2900,5.6,518
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,7,36,2900,4.45,652
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,12,24,3300,6.4,516
Kaukora,Jäspi Inverter Nordic 8 (3-phase),2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,12,30,3300,5.26,627
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,-7,34,17000,4.59,3704
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,-7,52,15900,3.01,5282
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,2,30,17200,4.88,3525
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,2,42,16300,3.49,4670
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,7,27,17300,5.16,3353
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,7,36,16600,3.85,4312
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,12,24,17400,5.48,3175
STIEBEL ELTRON ,"WPF 16, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,12,30,16900,4.27,3958
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,-7,34,17000,4.59,3704
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,-7,52,15900,3.01,5282
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,2,30,17200,4.88,3525
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,2,42,16300,3.49,4670
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,7,27,17300,5.16,3353
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,7,36,16600,3.85,4312
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,17.0,EN 14825,average,12,24,17400,5.48,3175
STIEBEL ELTRON ,"WPF 16 cool, average climates",2016-10-13,Brine/Water,55.0,0.0,R410a,2.35,9,16.0,EN 14825,average,12,30,16900,4.27,3958
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,-7,34,9800,2.55,3843
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,-7,52,9100,1.65,5515
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,2,30,6000,4.02,1493
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,2,42,6400,3.08,2078
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,7,27,6900,5.11,1350
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,7,36,7600,4.43,1716
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,12,24,7800,5.42,1439
Advantix ,i-SHWAK V4 16,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,12,30,7900,6.5,1215
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,-7,34,9800,2.55,3843
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,-7,52,9100,1.65,5515
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,2,30,6000,4.02,1493
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,2,42,6400,3.08,2078
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,7,27,6900,5.11,1350
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,7,36,7600,4.43,1716
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,10.0,EN 14825,average,12,24,7800,5.42,1439
Advantix ,i-SHWAK V4 16T,2020-05-26,Outdoor Air/Water,40.0,68.0,R410a,4.6,11,9.0,EN 14825,average,12,30,7900,6.5,1215
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
