Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Buderus,WSW196i.2-16 T180 (+W) / 186-16 T180,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,-7,34,13900,4.08,3407
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,-7,52,12810,2.82,4543
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,2,30,8920,5.43,1643
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,2,42,7910,4.23,1870
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,7,27,5710,6.09,938
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,7,36,5390,4.79,1125
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,15.53,EN 14825,average,12,24,4880,6.07,804
Buderus,WSW196i.2-16 (+W) / 186-16,2020-12-08,Brine/Water,41.0,,R410a,2.3,10,14.19,EN 14825,average,12,30,4690,5.07,925
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,-7,34,5610,4.92,1140
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,-7,52,5060,2.95,1715
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,2,30,5660,5.26,1076
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,2,42,5120,3.5,1463
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,7,27,5690,5.54,1027
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,7,36,5270,3.91,1348
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,12,24,5720,5.86,976
Viessmann,VITOCAL 200-G BWC-M 201.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,12,30,5370,4.41,1218
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,-7,34,5610,4.92,1140
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,-7,52,5060,2.95,1715
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,2,30,5660,5.26,1076
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,2,42,5120,3.5,1463
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,7,27,5690,5.54,1027
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,7,36,5270,3.91,1348
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,12,24,5720,5.86,976
Viessmann,VITOCAL 222-G BWT-M 221.B06,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,12,30,5370,4.41,1218
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,-7,34,5610,4.92,1140
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,-7,52,5060,2.95,1715
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,2,30,5660,5.26,1076
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,2,42,5120,3.5,1463
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,7,27,5690,5.54,1027
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,7,36,5270,3.91,1348
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,6.37,EN 14825,average,12,24,5720,5.86,976
Viessmann,VITOCAL 222-G BWT-M 221.B06 SC,2019-07-11,Brine/Water,40.0,,R410a,1.4,12,5.75,EN 14825,average,12,30,5370,4.41,1218
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1145-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1145-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1245-6 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,12,30,6000,4.29,1399
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,-7,34,6200,4.71,1316
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,-7,52,4800,3.18,1509
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,2,30,6300,4.91,1283
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,2,42,5300,3.69,1436
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,7,27,6500,5.09,1277
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,7,36,5600,4.02,1393
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,7.0,EN 14825,average,12,24,6700,5.14,1304
Nibe,F1245-6 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.5,7,6.0,EN 14825,average,12,30,6000,4.29,1399
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,-7,34,7850,2.96,2652
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,-7,52,7010,2.02,3470
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,2,30,4780,4.55,1051
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,2,42,4270,3.19,1339
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,7,27,3070,6.58,467
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,7,36,2740,4.41,621
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,8.88,EN 14825,average,12,24,1370,8.66,158
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMK-80/CGN8,2019-12-11,Outdoor Air/Water,43.0,63.0,R32,1.65,14,7.92,EN 14825,average,12,30,1220,5.11,239
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSX(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DVA / EHSH(B)08P30D2,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSX(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4100,3.18,1289
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3000,4.54,661
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EVA / EHSH(B)08P30D3,2018-08-17,Outdoor Air/Water,39.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,3700,6.16,601
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,-7,34,4420,3.02,1464
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,-7,52,4420,2.1,2105
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,2,30,2690,4.63,581
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,2,42,2690,3.1,868
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,7,27,1730,6.48,267
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,7,36,1730,4.46,388
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,12,24,1960,4.88,402
Samsung Electronics Air Conditioner Europe ,AE040RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,58.0,R32,1.2,22,5.0,EN 14825,average,12,30,1930,5.72,337
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,-7,34,5310,2.75,1931
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,-7,52,5310,2.0,2655
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,2,30,3230,4.5,718
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,2,42,3200,3.23,991
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,7,27,2080,6.25,333
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,7,36,2080,4.47,465
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,12,24,1960,7.57,259
Samsung Electronics Air Conditioner Europe ,AE060RXEDEG/EU & AE200RNWSEG/EU,2021-01-26,Outdoor Air/Water,40.0,60.0,R32,1.2,22,6.0,EN 14825,average,12,30,1930,5.72,337
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,-7,34,17340,4.54,3819
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,-7,52,16250,3.13,5192
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,2,30,17440,4.79,3641
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,2,42,16690,3.68,4535
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,7,27,17490,5.04,3470
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,7,36,16920,4.05,4178
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,12,24,17600,5.26,3346
Viessmann,VITOCAL 200-G BWC 201.B17,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,12,30,17120,4.46,3839
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,-7,34,17340,4.54,3819
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,-7,52,16250,3.13,5192
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,2,30,17440,4.79,3641
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,2,42,16690,3.68,4535
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,7,27,17490,5.04,3470
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,7,36,16920,4.05,4178
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,15,17.31,EN 14825,average,12,24,17600,5.26,3346
Viessmann,VITOCAL 200-G BWC 201.B17 SC,2020-08-18,Brine/Water,47.0,,R410a,2.6,18,16.13,EN 14825,average,12,30,17120,4.46,3839
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 10 Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,-7,34,9500,3.3,2879
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,-7,52,10600,2.69,3941
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,2,30,8300,4.72,1758
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,2,42,8400,3.51,2393
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,7,27,8000,6.16,1299
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,7,36,7800,4.61,1692
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,11.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 10 C Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,10,12.0,EN 14825,average,12,30,9000,6.66,1351
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,-7,34,61920,4.57,13549
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,-7,52,62810,3.27,19208
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,2,30,38010,5.21,7296
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,2,42,38360,4.22,9090
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,7,27,37940,5.34,7105
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,7,36,38230,4.51,8477
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,12,24,37880,5.45,6950
Bosch Thermotechnik,Bosch Compress 7000 LW 72,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,12,30,38110,4.77,7990
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC GSi 12 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,12,30,2400,5.34,449
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,-7,34,8800,4.59,1917
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,-7,52,6000,3.25,1846
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,2,30,5400,5.6,964
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,2,42,3700,4.18,885
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,7,27,3500,6.05,579
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,7,36,2400,4.7,511
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,9.81,EN 14825,average,12,24,2400,6.03,398
Enertech CTC AB,CTC EcoPart 612M 3x400V,2017-06-12,Brine/Water,39.0,,R407c,2.4,23,6.8,EN 14825,average,12,30,2400,5.34,449
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,SWCV 62(H)(K)3,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,SWCV 62H1,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,WZSV 62(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,PWZSV 62H3S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,PWZSV 62H2S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,30,1200,4.86,247
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,34,5000,4.37,1144
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,-7,52,5000,3.06,1634
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,30,3100,5.24,592
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,2,42,3000,3.97,756
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,27,2000,5.92,338
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,7,36,2000,4.63,432
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,24,1300,5.95,218
ait-deutschland,PWZSV 62H1S,2017-05-12,Brine/Water,44.0,,R407c,1.16,7,5.5,EN 14825,average,12,30,1200,4.86,247
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,THERMASTAGE Compact Combi 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,30,4100,6.82,601
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,34,8050,2.54,3169
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,-7,52,7650,1.89,4048
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,30,4900,4.46,1099
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,2,42,4660,3.29,1416
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,27,3150,6.2,508
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,7,36,3420,4.84,707
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,24,4200,9.02,466
Groupe Atlantic,THERMASTAGE Compact Duo 11,2019-09-30,Outdoor Air/Water,44.0,68.0,R410a,1.8,7,9.0,EN 14825,average,12,30,4100,6.82,601
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,-7,34,67200,4.62,14545
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,-7,52,62800,2.94,21361
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,2,30,67200,4.93,13631
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,2,42,62800,3.44,18256
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,7,27,68200,5.25,12990
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,7,36,65500,3.82,17147
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,67.0,EN 14825,average,12,24,68700,5.61,12246
tecalor,TTF 66,2020-12-17,Brine/Water,,,R410a,14.5,7,62.0,EN 14825,average,12,30,66500,4.28,15537
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,Alféa Excellia HP A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,30,7700,5.95,1294
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,-7,34,16000,2.82,5674
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,-7,52,15000,2.1,7143
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,2,30,9700,4.13,2349
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,2,42,9000,3.32,2711
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,7,27,6800,5.01,1357
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,7,36,6300,4.23,1489
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,18.0,EN 14825,average,12,24,8000,6.64,1205
Groupe Atlantic,Alféa Excellia HP Duo A.I. Tri 17,2021-03-05,Outdoor Air/Water,45.0,67.0,R410a,3.8,19,17.0,EN 14825,average,12,30,7700,5.95,1294
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPT20X-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
