Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + ERPT20X-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-M*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-VM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS) + EHPX-YM*D,2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,34,4400,3.17,1388
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,-7,52,4400,2.04,2157
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,30,2700,4.58,590
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,2,42,2700,3.29,821
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,27,1900,6.55,290
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,7,36,1700,4.47,380
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,24,1800,8.57,210
Mitsubishi,PUZ-WM50VHA(-BS),2020-06-22,Outdoor Air/Water,40.0,61.0,R32,2.0,15,5.0,EN 14825,average,12,30,1800,6.67,270
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,-7,34,6930,2.67,2596
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,-7,52,6110,1.62,3772
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,2,30,4560,3.81,1197
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,2,42,3640,2.98,1221
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,7,27,2830,4.56,621
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,7,36,4550,4.16,1094
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,12,24,3120,6.93,450
Argoclima ,AIM11EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,12,30,3900,6.52,598
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,7.6,EN 14825,average,-7,34,6720,2.58,2605
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,6.9,EN 14825,average,-7,52,6100,1.96,3112
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,7.6,EN 14825,average,2,30,4090,3.95,1035
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,6.9,EN 14825,average,2,42,3720,2.88,1292
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,7.6,EN 14825,average,7,27,2630,6.03,436
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,6.9,EN 14825,average,7,36,2390,4.01,596
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,7.6,EN 14825,average,12,24,2910,6.42,453
Groupe Atlantic,AUREA 10,2020-12-17,Outdoor Air/Water,0.0,65.0,R410a,1.72,5,6.9,EN 14825,average,12,30,3080,5.93,519
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,-7,34,9900,4.74,2089
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,-7,52,9300,3.09,3010
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,2,30,10000,4.95,2020
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,2,42,9500,3.55,2676
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,7,27,10000,5.14,1946
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,7,36,9600,3.98,2412
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,12,24,10100,5.34,1891
Bosch Thermotechnik,Bosch Compress 6000 10 LW,2020-12-17,Brine/Water,52.0,,R410a,2.4,6,11.0,EN 14825,average,12,30,9800,4.41,2222
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,-7,34,4870,2.99,1629
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,-7,52,4420,2.16,2046
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,2,30,2960,4.18,708
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,2,42,2690,3.17,849
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,7,27,1900,6.11,311
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,7,36,1730,4.03,429
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,12,24,1880,7.7,244
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,12,30,1700,4.73,359
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,-7,34,4870,2.99,1629
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,-7,52,4420,2.16,2046
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,2,30,2960,4.18,708
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,2,42,2690,3.17,849
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,7,27,1900,6.11,311
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,7,36,1730,4.03,429
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,6.0,EN 14825,average,12,24,1880,7.7,244
Samsung Electronics Air Conditioner Europe ,AE050RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,61.0,R32,1.0,22,5.0,EN 14825,average,12,30,1700,4.73,359
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,10.0,EN 14825,average,-7,34,8420,2.76,3051
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,7.0,EN 14825,average,-7,52,5870,2.26,2597
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,10.0,EN 14825,average,2,30,5120,3.94,1299
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,7.0,EN 14825,average,2,42,3520,3.27,1076
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,10.0,EN 14825,average,7,27,3260,5.53,590
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,7.0,EN 14825,average,7,36,2720,4.14,657
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,10.0,EN 14825,average,12,24,3350,7.09,472
tecalor,THZ 504,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,7.0,EN 14825,average,12,30,3200,5.29,605
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,4.18,785
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,3.27,1043
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
tecalor,THZ 5.5 eco,2020-12-17,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.29,603
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,4.18,785
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,3.27,1043
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
tecalor,THZ 5.5 flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.26,606
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,4.18,785
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,3.27,1043
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
tecalor,THZ 5.5 SOL,2020-12-17,Outdoor Air/Water,50.0,,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.26,606
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,10.0,EN 14825,average,-7,34,8420,2.76,3051
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,7.0,EN 14825,average,-7,52,5870,2.26,2597
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,10.0,EN 14825,average,2,30,5120,3.94,1299
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,7.0,EN 14825,average,2,42,3520,3.27,1076
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,10.0,EN 14825,average,7,27,3260,5.53,590
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,7.0,EN 14825,average,7,36,2720,4.14,657
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,10.0,EN 14825,average,12,24,3350,7.09,472
tecalor,THZ 8.5 Flex,2020-12-17,Outdoor Air/Water,52.0,,R410a,2.95,27,7.0,EN 14825,average,12,30,3200,5.29,605
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ARE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ARB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ART,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 ARTS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRE,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRB,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRT,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Buderus,Buderus Logatherm WLW196i-6 IRTS,2017-07-18,Outdoor Air/Water,48.0,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ARB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ARE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ART,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Buderus,Buderus Logatherm WLW196i.2-4 ARTS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,-7,34,6990,3.43,2038
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,-7,52,6560,2.55,2573
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,2,30,5010,5.01,1000
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,2,42,3890,3.6,1081
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,7,27,2820,6.35,444
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,7,36,2650,4.65,570
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,12,24,3090,7.92,390
ELCO,AEROTOP S07.2,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,12,30,2990,5.86,510
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,-7,34,6990,3.43,2038
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,-7,52,6560,2.55,2573
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,2,30,5010,5.01,1000
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,2,42,3890,3.6,1081
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,7,27,2820,6.35,444
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,7,36,2650,4.65,570
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.9,EN 14825,average,12,24,3090,7.92,390
ELCO,AEROTOP S07.2_2-parts,2020-07-28,Outdoor Air/Water,44.0,,R410a,4.0,35,7.42,EN 14825,average,12,30,2990,5.86,510
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPF 10,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,10.0,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPF 10 cool,2016-08-23,Brine/Water,50.0,0.0,R410a,2.03,9,9.0,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPC 10,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,-7,34,9200,2.97,3098
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,-7,52,9200,2.97,3098
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,2,30,9600,3.56,2697
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,2,42,9600,3.56,2697
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,7,27,9900,4.03,2457
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,7,36,9900,4.03,2457
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,10.0,EN 14825,average,12,24,10100,4.6,2196
STIEBEL ELTRON ,WPC 10 cool,2016-08-23,Brine/Water,52.0,0.0,R410a,2.03,9,9.0,EN 14825,average,12,30,10100,4.6,2196
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Ideal Boiler Alféa Extensa A.I. 6 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Extensa +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Extensa Duo +8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,Alféa Extensa Duo A.I. 8,2020-12-17,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,RBLQ014CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,RBLQ014CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,-7,34,4100,2.86,1434
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,-7,52,4200,1.94,2165
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,2,30,2500,4.86,514
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,2,42,2500,3.41,733
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,7,27,1600,6.34,252
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,7,36,1600,4.31,371
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,12,24,1500,8.15,184
Groupe Atlantic,AUREA 5 R32,2020-05-27,Outdoor Air/Water,,63.0,R32,0.8,17,5.0,EN 14825,average,12,30,1200,5.27,228
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,-7,34,3730,5.01,745
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,-7,52,3320,3.58,927
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,2,30,2260,5.38,420
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,2,42,2020,4.22,479
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,7,27,1450,5.34,272
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,7,36,1300,4.47,291
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,12,24,1130,5.32,212
STIEBEL ELTRON ,WPE-I 04 H(K)(W) Premium,2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,12,30,1080,4.49,241
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,-7,34,5910,4.71,1255
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,-7,52,5340,3.55,1504
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,2,30,3590,5.39,666
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,2,42,3250,4.27,761
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,7,27,2300,5.6,411
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,7,36,2090,4.76,439
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,12,24,1140,5.47,208
STIEBEL ELTRON ,WPE-I 06 H(K)(W) Premium,2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,12,30,1080,4.61,234
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,-7,34,6760,4.53,1492
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,-7,52,6120,3.44,1779
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,2,30,4110,5.25,783
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,2,42,3720,4.21,884
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,7,27,2640,5.59,472
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,7,36,2390,4.69,510
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,12,24,1160,5.52,210
STIEBEL ELTRON ,WPE-I 08 H(K)(W) Premium,2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,12,30,1080,4.61,234
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ016AY1 / EKHBRD016ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,-7,34,12400,2.45,5061
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,-7,52,12100,2.11,5735
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,2,30,8620,2.94,2932
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,2,42,8540,3.01,2837
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,7,36,5390,4.26,1265
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,16.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ016AV1 / EKHBRD016ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,15.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
