Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ011CW1 / RKHW16MX500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,-7,34,8900,2.63,3384
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,-7,52,8800,1.99,4422
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,2,30,6000,4.05,1481
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,2,42,5300,3.24,1636
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,7,27,5700,6.77,842
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,7,36,4500,4.31,1044
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,11.0,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RBLQ011CW1 / RKHW16MXB500C,2020-12-17,Outdoor Air/Water,40.0,64.0,R410a,3.4,55,10.0,EN 14825,average,12,30,5400,6.41,842
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
BAXI ,AURIGA 5M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,34,5880,2.91,2021
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,5830,1.97,2959
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,30,3640,4.38,831
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,3680,3.22,1143
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,27,2420,5.89,411
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2470,4.21,587
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,24,1030,5.89,175
BAXI ,AURIGA 7M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1260,4.91,257
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,-7,34,7420,2.8,2650
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,-7,52,6580,1.87,3519
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,2,30,4830,4.33,1115
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,2,42,4250,3.19,1332
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,7,27,3200,6.2,516
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,7,36,2800,4.38,639
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,8.0,EN 14825,average,12,24,1550,7.61,204
BAXI ,AURIGA 9M,2020-05-25,Outdoor Air/Water,,,R32,2.0,9,7.0,EN 14825,average,12,30,1270,5.04,252
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,-7,34,46880,4.62,10147
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,-7,52,47770,3.46,13806
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,2,30,28800,5.42,5314
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,2,42,29060,4.31,6742
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,7,27,28760,5.55,5182
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,7,36,28900,4.6,6283
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,53.0,EN 14825,average,12,24,28720,5.63,5101
Buderus,Buderus Logatherm WPS 54.2 HT,2020-12-17,Brine/Water,67.0,,R410a,9.5,25,54.0,EN 14825,average,12,30,28750,4.84,5940
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-A AWO-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-A AWO-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-A AWO-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-A AWO-M-E -AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-A AWO-M-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,-7,34,8250,3.24,2546
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,-7,52,8270,2.26,3659
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,2,30,5320,4.32,1231
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,2,42,6070,3.15,1927
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,7,27,6600,5.81,1136
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,7,36,5370,4.21,1276
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.32,EN 14825,average,12,24,6630,7.51,883
Viessmann,Vitocal 200-A AWO-E-M 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.35,EN 14825,average,12,30,6410,5.7,1125
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,-7,34,8830,3.19,2768
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,-7,52,8910,2.27,3925
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,2,30,5710,4.3,1328
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,2,42,5900,3.17,1861
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,7,27,8860,5.63,1574
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,7,36,5380,4.24,1269
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,9.99,EN 14825,average,12,24,6650,7.64,870
Viessmann,Vitocal 200-A AWO-E-M 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,50,10.07,EN 14825,average,12,30,6420,5.72,1122
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,-7,34,9390,3.12,3010
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,-7,52,9490,2.26,4199
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,2,30,5720,4.29,1333
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,2,42,5910,3.19,1853
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,7,27,8880,5.68,1563
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,7,36,5390,4.27,1262
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.61,EN 14825,average,12,24,6670,7.74,862
Viessmann,Vitocal 200-A AWO-E-M 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,59,10.72,EN 14825,average,12,30,6420,5.75,1117
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,2,30,5600,4.24,1321
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,2,42,5400,3.18,1698
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,7,27,4300,5.49,783
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,7,36,3900,4.37,892
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100VHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,15,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,12,30,7000,6.58,1064
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,-7,34,9200,2.47,3725
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,-7,52,8900,1.79,4972
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,2,30,5600,4.27,1311
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,2,42,5400,3.21,1682
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,7,27,4300,5.54,776
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,7,36,3900,4.39,888
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.4,EN 14825,average,12,24,7300,7.43,983
Mitsubishi,PUHZ-SW100YHA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,70.0,R410a,4.6,22,10.0,EN 14825,average,12,30,7000,6.58,1064
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,-7,34,6380,2.93,2177
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,-7,52,5660,2.17,2608
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,2,30,3830,4.73,810
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,2,42,3490,3.32,1051
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,7,27,3210,6.33,507
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,7,36,3060,4.67,655
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,7.21,EN 14825,average,12,24,3720,7.79,478
Vaillant Deutschland ,VWL 85/6 A 230V S3,2020-04-12,Outdoor Air/Water,,,R290,0.9,29,6.39,EN 14825,average,12,30,3620,6.23,581
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,-7,34,5960,3.01,1980
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,-7,52,5540,2.14,2589
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,2,30,3670,4.62,794
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,2,42,3630,3.39,1071
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,7,27,3120,6.36,491
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,7,36,3010,4.67,645
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,50.0,R290,0.9,29,6.73,EN 14825,average,12,24,3690,7.82,472
Vaillant Deutschland ,VWL 65/6 A 230V S3,2020-04-12,Outdoor Air/Water,,57.0,R290,0.9,29,6.26,EN 14825,average,12,30,3570,6.19,577
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,-7,34,5840,2.72,2147
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,2,30,3720,4.68,795
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,7,27,3180,6.38,498
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,12,24,3740,7.88,475
Vaillant Deutschland ,VWL 75/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,-7,34,5840,2.72,2147
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,-7,52,5420,2.13,2545
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,2,30,3720,4.68,795
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,2,42,3460,3.36,1030
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,7,27,3180,6.38,498
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,7,36,3000,4.6,652
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,6.6,EN 14825,average,12,24,3740,7.88,475
Vaillant Deutschland ,VWL 75/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,6.13,EN 14825,average,12,30,3590,6.18,581
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,-7,52,3890,2.19,1776
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,2,42,2570,3.25,791
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,7,36,2950,4.48,658
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Vaillant Deutschland ,VWL 65/6 A 230V,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,12,30,3560,6.06,587
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,-7,34,5190,3.1,1674
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,-7,52,3890,2.19,1776
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,2,30,3010,4.73,636
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,2,42,2570,3.25,791
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,7,27,3090,6.17,501
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,7,36,2950,4.48,658
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,53.0,R290,0.9,29,5.87,EN 14825,average,12,24,3660,7.6,482
Vaillant Deutschland ,VWL 65/6 A 230V S2,2020-04-12,Outdoor Air/Water,,55.0,R290,0.9,29,4.4,EN 14825,average,12,30,3560,6.06,587
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,-7,34,3560,3.2,1112
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,-7,52,3210,2.12,1514
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,2,30,2260,4.74,477
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,2,42,2009,3.27,614
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,7,27,2230,6.25,357
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,7,36,2029,4.45,456
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,12,24,2700,8.55,316
Vaillant Deutschland ,VWL 37/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,12,30,2500,6.46,387
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,-7,34,3560,3.2,1112
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,-7,52,3210,2.12,1514
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,2,30,2260,4.74,477
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,2,42,2009,3.27,614
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,7,27,2230,6.25,357
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,7,36,2029,4.45,456
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,12,24,2700,8.55,316
Vaillant Deutschland ,VWL 37/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,12,30,2500,6.46,387
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,-7,34,5690,2.96,1922
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,-7,52,4360,2.13,2047
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,2,30,3510,4.79,733
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,2,42,2710,3.46,783
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,7,27,2270,6.53,348
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,7,36,2050,4.56,450
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,12,24,2730,8.87,308
Vaillant Deutschland ,VWL 57/5 230V,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,12,30,2510,6.53,384
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,-7,34,5690,2.96,1922
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,-7,52,4360,2.13,2047
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,2,30,3510,4.79,733
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,2,42,2710,3.46,783
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,7,27,2270,6.53,348
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,7,36,2050,4.56,450
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.84,EN 14825,average,12,24,2730,8.87,308
Vaillant Deutschland ,VWL 57/5 230V S2,2020-12-17,Outdoor Air/Water,49.0,,R410a,1.4,11,4.68,EN 14825,average,12,30,2510,6.53,384
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,34,11700,4.51,2594
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,52,10800,3.16,3418
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,30,11800,4.7,2511
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,42,11100,3.68,3016
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,27,11900,4.86,2449
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,36,11400,3.97,2872
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,24,12000,4.89,2454
Nibe,F1145-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,30,11600,4.24,2736
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,34,11700,4.51,2594
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,52,10800,3.16,3418
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,30,11800,4.7,2511
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,42,11100,3.68,3016
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,27,11900,4.86,2449
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,36,11400,3.97,2872
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,24,12000,4.89,2454
Nibe,F1245-12 1x230,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,30,11600,4.24,2736
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,-7,52,10600,2.16,4907
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,2,42,6500,3.45,1884
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,7,36,4200,4.57,919
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,30,4490,6.35,707
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,-7,34,9900,4.74,2089
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,-7,52,9300,3.09,3010
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,2,30,10000,4.95,2020
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,2,42,9500,3.55,2676
