Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,7,27,10000,5.14,1946
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,7,36,9600,3.98,2412
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,12,24,10100,5.34,1891
Buderus,Buderus Logatherm WPS 10-1,2020-12-17,Brine/Water,51.0,,R410a,2.4,6,11.0,EN 14825,average,12,30,9800,4.41,2222
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,15,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,34,8900,3.16,2816
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,-7,52,8900,2.18,4083
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,2,42,5400,3.29,1641
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,27,5400,5.63,959
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,7,36,5200,4.81,1081
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,24,4500,7.89,570
Mitsubishi,PUD-SHWM100YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.7,22,10.0,EN 14825,average,12,30,3600,7.06,510
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120VAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,-7,52,10600,2.14,4953
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,2,42,6500,3.25,2000
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,27,5600,5.89,951
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,7,36,5300,4.82,1100
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,24,4400,8.0,550
Mitsubishi,PUD-SHWM120YAA(-BS) + E*ST30D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.7,22,12.0,EN 14825,average,12,30,4300,6.94,620
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSX04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DVA / EHSXB04P50D,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSX04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EVA / EHSXB04P50D3,2018-08-17,Outdoor Air/Water,39.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,-7,34,12200,2.99,4080
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,-7,52,13100,2.23,5874
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,2,30,7400,4.3,1721
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,2,42,8700,3.26,2669
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,7,27,5000,6.35,787
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,7,36,5800,4.62,1255
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,14.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA16DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,66.0,R32,3.5,21,16.0,EN 14825,average,12,30,5200,6.47,804
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWM-2.5NRE Heating Only,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWM-2.5NRE - with,2019-08-02,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,-7,34,11770,3.24,3633
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,-7,52,11160,2.29,4873
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,2,30,7310,4.52,1617
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,2,42,6970,3.27,2131
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,7,27,4690,6.39,734
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,7,36,4420,4.46,991
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S12.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,12,30,4770,6.28,760
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,-7,34,11770,3.24,3633
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,-7,52,11160,2.29,4873
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,2,30,7310,4.52,1617
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,2,42,6970,3.27,2131
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,7,27,4690,6.39,734
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,7,36,4420,4.46,991
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,13.31,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S12.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,12.62,EN 14825,average,12,30,4770,6.28,760
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,-7,34,8200,4.7,1745
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,-7,52,7500,3.27,2294
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,2,30,8300,4.94,1680
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,2,42,7800,3.77,2069
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,7,27,8300,5.1,1627
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,7,36,8000,4.09,1956
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,12,24,8400,5.18,1622
Nibe,F1145-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,12,30,8100,4.39,1845
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,-7,34,8200,4.7,1745
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,-7,52,7500,3.27,2294
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,2,30,8300,4.94,1680
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,2,42,7800,3.77,2069
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,7,27,8300,5.1,1627
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,7,36,8000,4.09,1956
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,10.0,EN 14825,average,12,24,8400,5.18,1622
Nibe,F1245-8 1x230,2020-12-17,Brine/Water,45.0,,R407c,1.7,7,9.0,EN 14825,average,12,30,8100,4.39,1845
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPF 05, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPC 05, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,6.0,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPF 05 cool, average climates",2016-08-23,Brine/Water,46.0,0.0,R410a,1.4,9,5.0,EN 14825,average,12,30,5700,4.44,1284
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,-7,34,5800,4.87,1191
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,-7,52,5300,2.94,1803
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,2,30,5900,5.24,1126
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,2,42,5500,3.49,1576
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,7,27,6000,5.61,1070
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,7,36,5600,3.92,1429
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,6.0,EN 14825,average,12,24,6000,6.03,995
STIEBEL ELTRON ,"WPC 05 cool, average climates",2016-08-23,Brine/Water,47.0,0.0,R410a,1.4,9,5.0,EN 14825,average,12,30,5700,4.44,1284
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B1 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B2 T 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO C2 1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B1 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,34,12420,4.05,3067
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,-7,52,11870,2.81,4224
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,30,8470,5.01,1691
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,2,42,8480,3.62,2343
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,27,5340,5.61,952
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,7,36,5560,4.29,1296
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,24,2450,5.18,473
Ecoforest Geotermia ,ECOGEO B2 3-12kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,15.0,EN 14825,average,12,30,2470,4.38,564
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,-7,34,39810,4.55,8749
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,-7,52,41580,3.54,11746
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,2,30,25310,5.17,4896
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,2,42,25480,4.3,5926
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,7,27,25320,5.26,4814
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,7,36,25480,4.57,5575
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,12,24,25320,5.32,4759
Bosch Thermotechnik,Bosch Compress 7000 LW 48,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,12,30,25490,4.8,5310
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,7,36,2000,4.45,449
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,12,24,2100,6.15,341
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - Heating Only,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,12,30,2300,5.96,386
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,-7,34,5900,2.5,2360
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,2,30,3590,4.4,816
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,2,42,3100,3.2,969
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,7.0,EN 14825,average,7,27,2310,5.35,432
Johnson Controls-Hitachi AirConditioning Spain,RASM-3VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,64.0,R410a,2.4,15,6.0,EN 14825,average,7,36,2000,4.45,449
