Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-A AWO-E-AC 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-A AWO-E-AC 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-A AWO-E-AC 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,12,30,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,-7,34,8630,3.27,2639
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,-7,52,8560,2.28,3754
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,2,30,5340,4.34,1230
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,2,42,5480,3.19,1718
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,7,27,6630,5.98,1109
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,7,36,6300,4.43,1422
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.75,EN 14825,average,12,24,6850,7.81,877
Viessmann,Vitocal 200-A AWO-E 201.A10,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,25,9.67,EN 14825,average,12,30,6610,5.86,1128
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,-7,34,9730,3.16,3079
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,-7,52,9730,2.28,4268
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,2,30,5980,4.46,1341
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,2,42,5870,3.28,1790
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,7,27,6860,6.05,1134
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,7,36,6530,4.5,1451
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,10.99,EN 14825,average,12,24,6870,7.91,869
Viessmann,Vitocal 200-A AWO-E 201.A13,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,31,11.0,EN 14825,average,12,30,6610,5.9,1120
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,-7,34,10300,3.09,3333
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,-7,52,10600,2.32,4569
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,2,30,6410,4.49,1428
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,2,42,6250,3.34,1871
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,7,27,7270,5.94,1224
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,7,36,6780,4.54,1493
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.65,EN 14825,average,12,24,6880,7.94,866
Viessmann,Vitocal 200-A AWO-E 201.A16,2020-12-17,Outdoor Air/Water,39.0,56.0,R410a,2.4,40,11.98,EN 14825,average,12,30,6630,5.98,1109
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,HPA-O 7 S Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,30,4000,5.14,778
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,34,6800,2.49,2731
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,-7,52,7100,2.18,3257
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,30,4300,4.04,1064
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,2,42,4200,3.3,1273
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,27,4500,5.08,886
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,7,36,4200,4.07,1032
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,24,4400,6.3,698
STIEBEL ELTRON ,HPA-O 7 CS Premium,2018-01-08,Outdoor Air/Water,,50.0,Other,4.2,16,8.0,EN 14825,average,12,30,4000,5.14,778
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/240C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,-7,34,12000,2.4,5000
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,-7,52,11500,1.8,6389
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,2,30,7300,3.6,2028
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,2,42,7000,2.9,2414
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,7,27,6300,5.5,1145
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,7,36,5800,4.1,1415
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,14.0,EN 14825,average,12,24,7400,7.2,1028
Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,2019-12-19,Outdoor Air/Water,46.0,69.0,R410a,2.5,17,13.0,EN 14825,average,12,30,7100,5.5,1291
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,-7,34,5800,4.33,1339
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,-7,52,5300,2.85,1860
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,2,30,5800,4.51,1286
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,2,42,5400,3.25,1662
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,7,27,5900,4.69,1258
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,7,36,5600,3.64,1538
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,12,24,5900,4.87,1211
Buderus,Buderus Logatherm WPS 6-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,12,30,5700,4.02,1418
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,-7,34,30800,4.51,6829
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,-7,52,29500,3.15,9365
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,2,30,30900,4.69,6588
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,2,42,30200,3.64,8297
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,7,27,15600,5.02,3108
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,7,36,15300,4.09,3741
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,12,24,15600,5.01,3114
Kaukora,Star-30,2020-12-17,Brine/Water,47.0,,R407c,4.0,7,35.0,EN 14825,average,12,30,15400,4.4,3500
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,34,11500,4.7,2447
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,52,10800,3.3,3273
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,30,11600,4.94,2348
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,42,11100,3.8,2921
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,27,11700,5.1,2294
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,36,11300,4.1,2756
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,24,11800,5.14,2296
Nibe,F1145-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,30,11500,4.4,2614
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,34,11500,4.7,2447
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,-7,52,10800,3.3,3273
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,30,11600,4.94,2348
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,2,42,11100,3.8,2921
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,27,11700,5.1,2294
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,7,36,11300,4.1,2756
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,24,11800,5.14,2296
Nibe,F1245-12 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.0,7,14.0,EN 14825,average,12,30,11500,4.4,2614
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,-7,34,5760,2.72,2118
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,-7,52,5760,2.02,2851
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,2,30,3550,4.25,835
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,2,42,3560,3.2,1112
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,7,27,2310,4.53,510
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,7,36,2310,4.24,545
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,12,24,2520,4.26,592
Ecoforest Geotermia ,ECOAIR T 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,12,30,2560,4.5,569
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,-7,34,5760,2.72,2118
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,-7,52,5760,2.02,2851
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,2,30,3550,4.25,835
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,2,42,3560,3.2,1112
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,7,27,2310,4.53,510
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,7,36,2310,4.24,545
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,12,24,2520,4.26,592
Ecoforest Geotermia ,ECOAIR 3-12 PRO,2020-11-17,Outdoor Air/Water,,,R290,0.85,8,6.5,EN 14825,average,12,30,2310,4.24,545
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,-7,34,16700,4.42,3778
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,-7,52,15700,3.01,5216
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,2,30,16900,4.61,3666
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,2,42,15900,3.39,4690
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,7,27,17000,4.78,3556
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,7,36,16200,3.76,4309
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,19.0,EN 14825,average,12,24,17100,4.95,3455
Bosch Thermotechnik,Bosch Compress 6000 17 LW,2020-12-17,Brine/Water,47.0,,R410a,2.8,6,18.0,EN 14825,average,12,30,16500,4.14,3986
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C2 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B1 T 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B2 T 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO C2 1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B1 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,-7,34,20070,3.27,6138
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,-7,52,17410,2.67,6521
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,2,30,12970,4.86,2669
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,2,42,10690,3.6,2969
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,7,27,8500,5.52,1540
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,7,36,7080,4.99,1419
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,23.0,EN 14825,average,12,24,3790,5.19,730
Ecoforest Geotermia ,ECOGEO B2 5-22kW,2019-05-28,Brine/Water,42.0,,R410a,1.4,7,20.0,EN 14825,average,12,30,3760,4.38,858
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,-7,34,8900,2.88,3090
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,-7,52,8500,2.08,4087
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,2,30,5400,4.31,1253
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,2,42,5200,3.35,1552
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,7,27,4300,5.82,739
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,7,36,4200,4.24,991
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,12,24,4900,7.81,627
Viessmann,AWO-M-AC (AF) 101.A12,2020-06-25,Outdoor Air/Water,,65.0,R32,2.5,19,10.0,EN 14825,average,12,30,4800,5.31,904
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,-7,34,8300,2.93,2833
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,-7,52,8100,2.13,3803
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,2,30,5300,4.32,1227
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,2,42,5200,3.41,1525
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,7,27,4200,6.01,699
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,7,36,4100,4.3,953
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,12,24,4900,8.08,606
Viessmann,AWO-M-AC (AF) 101.A10,2020-06-25,Outdoor Air/Water,,64.0,R32,2.5,19,9.0,EN 14825,average,12,30,4800,6.36,755
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSX16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*V3 / EHSXB16P50B,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*V3 / HPSU Compact 516 Biv,2017-03-21,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,-7,34,7500,4.66,1609
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,-7,52,6800,2.92,2329
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,2,30,7600,4.87,1561
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,2,42,7000,3.43,2041
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,7,27,7700,5.07,1519
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,7,36,7200,3.86,1865
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,12,24,7800,5.26,1483
Bosch Thermotechnik,Bosch Compress 6000 8 LW,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,12,30,7400,4.29,1725
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,12.0,EN 14825,average,-7,34,10600,2.83,3746
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,11.0,EN 14825,average,-7,52,9500,1.93,4922
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,12.0,EN 14825,average,2,30,6600,4.08,1618
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,11.0,EN 14825,average,2,42,6200,3.18,1950
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,12.0,EN 14825,average,7,27,4400,6.22,707
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,11.0,EN 14825,average,7,36,4000,4.5,889
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,12.0,EN 14825,average,12,24,3700,9.37,395
Airwell Residential,PAC BT MB 12KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,11.0,EN 14825,average,12,30,2700,5.01,539
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,14.0,EN 14825,average,-7,34,12000,2.66,4511
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,13.0,EN 14825,average,-7,52,11600,2.02,5743
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,14.0,EN 14825,average,2,30,7200,3.97,1814
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,13.0,EN 14825,average,2,42,7500,3.1,2419
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,14.0,EN 14825,average,7,27,4900,6.36,770
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,13.0,EN 14825,average,7,36,4700,4.68,1004
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,70.0,R410a,3.6,27,14.0,EN 14825,average,12,24,3800,9.0,422
Airwell Residential,PAC BT MB 14KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,13.0,EN 14825,average,12,30,2800,5.2,538
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,16.0,EN 14825,average,-7,34,12000,2.65,4528
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,14.0,EN 14825,average,-7,52,11700,1.99,5879
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,16.0,EN 14825,average,2,30,8600,3.97,2166
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,14.0,EN 14825,average,2,42,7800,3.02,2583
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,16.0,EN 14825,average,7,27,5600,6.03,929
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,14.0,EN 14825,average,7,36,5100,4.7,1085
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,16.0,EN 14825,average,12,24,4000,8.54,468
Airwell Residential,PAC BT MB 16KW H13,2018-07-30,Outdoor Air/Water,,73.0,R410a,3.6,27,14.0,EN 14825,average,12,30,2800,5.28,530
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44.0,0.0,R410a,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44.0,0.0,R410a,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44.0,0.0,R410a,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,44.0,0.0,R410a,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
Ochsner,"TERRA 8 HPLA , average climate",2020-09-30,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.93,1988
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,-7,52,7900,3.4,2324
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.18,1931
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,2,42,8700,3.91,2225
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.35,1907
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,7,36,9200,4.25,2165
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.39,1929
Kaukora,Star-10,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,12,30,9600,4.58,2096
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.93,1988
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,-7,52,7900,3.4,2324
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.18,1931
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,2,42,8700,3.91,2225
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.35,1907
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,7,36,9200,4.25,2165
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.39,1929
Kaukora,Star-10 RST,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,12,30,9600,4.58,2096
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,-7,34,15400,4.52,3407
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,-7,52,6000,3.16,1899
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,2,30,15600,4.7,3319
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,2,42,14800,3.72,3978
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,7,27,15700,4.82,3257
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,7,36,15100,4.01,3766
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,12,24,15800,4.73,3340
Kaukora,Star-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,12,30,15400,4.27,3607
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.13,EN 14825,average,-7,34,6350,2.59,2452
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.4,EN 14825,average,-7,52,5660,2.0,2830
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.13,EN 14825,average,2,30,3950,4.5,878
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.4,EN 14825,average,2,42,3340,3.34,1000
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.13,EN 14825,average,7,27,2760,6.26,441
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.4,EN 14825,average,7,36,2730,4.76,574
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.13,EN 14825,average,12,24,3330,8.13,410
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 WSB,2020-12-17,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.4,EN 14825,average,12,30,3240,6.52,497
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.13,EN 14825,average,-7,34,6350,2.59,2452
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.4,EN 14825,average,-7,52,5660,2.0,2830
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.13,EN 14825,average,2,30,3950,4.5,878
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.4,EN 14825,average,2,42,3340,3.34,1000
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.13,EN 14825,average,7,27,2760,6.26,441
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.4,EN 14825,average,7,36,2730,4.76,574
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.13,EN 14825,average,12,24,3330,8.13,410
Saunier Duval Brand Group,HA 7-5 OS 230V + HA 7-5 STB,2020-12-17,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.4,EN 14825,average,12,30,3240,6.52,497
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,-7,34,10100,2.7,3741
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7900,1.93,4093
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,2,30,6300,3.86,1632
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,5000,3.29,1520
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,7,27,3900,5.67,688
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3300,4.13,799
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,12,24,2900,5.2,558
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHM3-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2900,4.96,585
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,-7,34,10100,2.7,3741
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7900,1.93,4093
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,2,30,6300,3.86,1632
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,5000,3.29,1520
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,7,27,3900,5.67,688
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3300,4.13,799
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,12,24,2900,5.2,558
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT6-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2900,4.96,585
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,-7,34,10100,2.7,3741
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,-7,52,7900,1.93,4093
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,2,30,6300,3.86,1632
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,2,42,5000,3.29,1520
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,7,27,3900,5.67,688
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,7,36,3300,4.13,799
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,11.0,EN 14825,average,12,24,2900,5.2,558
TOSHIBA AIR CONDITIONING,HWS-P805HR-E/HWS-P805XWHT9-E,2019-11-26,Outdoor Air/Water,41.0,66.0,R410a,2.7,17,9.0,EN 14825,average,12,30,2900,4.96,585
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,-7,34,4400,2.76,1594
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,-7,52,4500,2.3,1957
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,2,30,2600,5.44,478
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,2,42,2700,3.58,754
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,7,27,3000,7.15,420
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,7,36,2800,4.89,573
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,12,24,3500,8.65,405
Panasonic Marketing Europe,WH-MDC05J3E5,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,12,30,3400,6.92,491
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,-7,34,4400,2.76,1594
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,-7,52,4500,2.3,1957
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,2,30,2600,5.44,478
