Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,2,42,2700,3.58,754
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,7,27,3000,7.15,420
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,7,36,2800,4.89,573
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,12,24,3500,8.65,405
Panasonic Marketing Europe,WH-MDC05J3E5 + DGC200,2020-08-06,Outdoor Air/Water,,59.0,R32,1.3,10,5.0,EN 14825,average,12,30,3400,6.92,491
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,15,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,-7,34,8500,3.15,2698
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,-7,52,8000,2.13,3756
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,2,30,5200,4.1,1268
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,2,42,4900,3.31,1480
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,7,27,5000,5.62,890
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,7,36,5400,4.66,1159
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.6,EN 14825,average,12,24,5600,7.53,744
Mitsubishi,PUHZ-SHW80YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,59.0,R410a,4.6,22,9.0,EN 14825,average,12,30,5300,5.92,895
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,15,12.7,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,-7,34,12300,3.15,3905
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,-7,52,11200,2.12,5283
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,2,30,7500,4.12,1820
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,2,42,6800,3.34,2036
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,7,27,5000,5.56,899
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,13.9,EN 14825,average,12,24,5600,7.45,752
Mitsubishi,PUHZ-SHW112YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.6,22,12.7,EN 14825,average,12,30,5300,6.12,866
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - Heating Only,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-6VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,,R410a,3.1,13,14.0,EN 14825,average,12,30,3600,5.5,655
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,6.0,EN 14825,average,-7,34,5900,4.84,1219
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,5.0,EN 14825,average,-7,52,5300,3.05,1738
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,6.0,EN 14825,average,2,30,6000,5.16,1163
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,5.0,EN 14825,average,2,42,5500,3.58,1536
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,6.0,EN 14825,average,7,27,6000,5.48,1095
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,5.0,EN 14825,average,7,36,5700,3.98,1432
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,6.0,EN 14825,average,12,24,6100,5.84,1045
Ochsner,"TERRA 6 HPLB, AVERAGE CLIMATE",2020-09-30,Brine/Water,46.0,,R410a,1.4,10,5.0,EN 14825,average,12,30,5800,4.45,1303
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-200S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-200SK -UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,-7,34,3730,5.01,745
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,-7,52,3320,3.58,927
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,2,30,2260,5.38,420
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,2,42,2020,4.22,479
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,7,27,1450,5.34,272
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,7,36,1300,4.47,291
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,4.23,EN 14825,average,12,24,1130,5.32,212
tecalor,TTF 4.6 (cool) / TTC 4.6 (cool),2020-09-08,Brine/Water,38.0,,Other,2.2,16,3.76,EN 14825,average,12,30,1080,4.49,241
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,-7,34,5910,4.71,1255
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,-7,52,5340,3.55,1504
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,2,30,3590,5.39,666
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,2,42,3250,4.27,761
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,7,27,2300,5.6,411
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,7,36,2090,4.76,439
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.7,EN 14825,average,12,24,1140,5.47,208
tecalor,TTF 6.6 (cool) / TTC 6.6 (cool),2020-09-08,Brine/Water,41.0,,Other,2.2,16,6.05,EN 14825,average,12,30,1080,4.61,234
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,-7,34,6760,4.53,1492
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,-7,52,6120,3.44,1779
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,2,30,4110,5.25,783
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,2,42,3720,4.21,884
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,7,27,2640,5.59,472
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,7,36,2390,4.69,510
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,7.66,EN 14825,average,12,24,1160,5.52,210
tecalor,TTF 8.6 (cool) / TTC 8.6 (cool),2020-09-08,Brine/Water,40.0,,Other,2.2,16,6.93,EN 14825,average,12,30,1080,4.61,234
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,-7,34,7500,4.66,1609
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,-7,52,6800,2.92,2329
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,2,30,7600,4.87,1561
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,2,42,7000,3.43,2041
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,7,27,7700,5.07,1519
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,7,36,7200,3.86,1865
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,9.0,EN 14825,average,12,24,7800,5.26,1483
Bosch Thermotechnik,Bosch Compress 6000 8 LWM,2020-12-17,Brine/Water,47.0,,R410a,1.95,6,8.0,EN 14825,average,12,30,7400,4.29,1725
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,34,5300,3.21,1651
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,2,42,4300,3.21,1340
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,7,36,5300,4.77,1111
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SWM60VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.3,15,6.0,EN 14825,average,12,30,3100,6.74,460
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80VAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,15,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*ST20D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,34,7100,3.0,2367
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,-7,52,7100,2.03,3498
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,2,42,4300,3.19,1348
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,7,36,5300,4.86,1091
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,24,3200,8.0,400
Mitsubishi,PUD-SWM80YAA(-BS) + E*SD-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.3,22,8.0,EN 14825,average,12,30,3100,6.89,450
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 77/5 IS,2021-03-10,Outdoor Air/Water,43.0,54.0,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,-7,34,6300,2.58,2442
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,-7,52,5620,2.0,2810
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,2,30,3900,4.37,892
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,2,42,3310,3.29,1006
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,7,27,2720,5.86,464
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,7,36,2690,4.62,582
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,41.0,54.0,R410a,2.39,11,7.08,EN 14825,average,12,24,3280,7.54,435
Vaillant Deutschland ,VWL 75/5 AS 230V S2 + VWL 78/5 IS,2021-03-10,Outdoor Air/Water,44.0,54.0,R410a,2.39,11,6.36,EN 14825,average,12,30,3210,6.27,512
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPF 07, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPF 07 cool, average climates",2016-08-23,Brine/Water,50.0,0.0,R410a,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPC 07 , average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,-7,34,7500,4.9,1531
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,-7,52,7000,3.07,2280
