Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,2,30,7600,5.25,1448
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,2,42,7200,3.61,1994
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,7,27,7600,5.6,1357
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,7,36,7300,4.02,1816
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,8.0,EN 14825,average,12,24,7700,5.99,1285
STIEBEL ELTRON ,"WPC 07 cool, average climates",2016-08-23,Brine/Water,52.0,0.0,R410a,1.72,9,7.0,EN 14825,average,12,30,7400,4.52,1637
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,-7,34,3200,2.88,1111
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,-7,52,3050,2.07,1473
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,2,30,1950,4.11,474
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,2,42,1580,2.93,539
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,7,36,1250,4.13,303
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,4.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 3 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,33.0,52.0,R410a,1.1,17,3.0,EN 14825,average,12,30,1540,5.97,258
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBC 200, HSBC 200",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,12,30,1500,5.97,251
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,-7,34,4030,2.67,1509
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,-7,52,3400,2.05,1659
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,2,30,2530,4.0,632
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,2,42,2000,2.94,680
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,7,27,1630,6.06,269
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,7,36,1300,4.13,315
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,5.0,EN 14825,average,12,24,1800,8.14,221
STIEBEL ELTRON ,"HPA-O 4 CS Plus + HSBB 200 classic,",2018-12-03,Outdoor Air/Water,52.0,33.0,R410a,1.1,17,4.0,EN 14825,average,12,30,1500,5.97,251
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,13.0,EN 14825,average,-7,34,13000,4.8,2708
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,12.0,EN 14825,average,-7,52,11700,3.07,3811
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,13.0,EN 14825,average,2,30,13200,5.11,2583
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,12.0,EN 14825,average,2,42,12200,3.58,3408
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,13.0,EN 14825,average,7,27,13300,5.41,2458
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,12.0,EN 14825,average,7,36,12500,3.97,3149
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,13.0,EN 14825,average,12,24,13500,5.75,2348
Ochsner,"TERRA 14 HPLB, average climate",2020-09-30,Brine/Water,50.0,0.0,R410a,2.25,10,12.0,EN 14825,average,12,30,12800,4.43,2889
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,4.8,EN 14825,average,-7,34,4300,2.6,1654
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,5.3,EN 14825,average,-7,52,4700,1.88,2500
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,4.8,EN 14825,average,2,30,2600,4.84,537
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,5.3,EN 14825,average,2,42,2800,3.26,859
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,4.8,EN 14825,average,7,27,1700,6.91,246
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,5.3,EN 14825,average,7,36,1800,4.72,381
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,4.8,EN 14825,average,12,24,2700,7.72,350
Nibe,F2040-6,2020-12-17,Outdoor Air/Water,35.0,50.0,R410a,1.5,12,5.3,EN 14825,average,12,30,2700,6.47,417
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,22.0,EN 14825,average,-7,34,21500,4.72,4555
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,20.0,EN 14825,average,-7,52,20200,2.96,6824
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,22.0,EN 14825,average,2,30,21700,5.06,4289
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,20.0,EN 14825,average,2,42,20700,3.48,5948
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,22.0,EN 14825,average,7,27,21800,5.41,4030
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,20.0,EN 14825,average,7,36,21000,3.88,5412
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,22.0,EN 14825,average,12,24,22000,5.8,3793
STIEBEL ELTRON ,WPF 20,2019-01-24,Brine/Water,59.0,59.0,R410a,5.99,7,20.0,EN 14825,average,12,30,21300,4.36,4885
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST17D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVH08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S18D6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVZ08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBH08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBH08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBX08D9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHVX08S18D9W(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHBX08D6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S18E6V(G),2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVX08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08SU18E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVH08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHVZ08S18E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBX08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBX08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E6V,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E9W,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHBH08E9W + cooling kit,2017-11-22,Outdoor Air/Water,42.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S-K - UKHeating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
