Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - Heating Only,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWM-6.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,-7,34,13800,2.4,5750
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,-7,52,11200,1.6,7000
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,2,30,8400,3.9,2154
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,2,42,6820,3.35,2036
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,7,27,5400,5.0,1080
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,7,36,4380,4.35,1007
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,16.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RAS-6WHNPE RWD-6.0NWSE-260S Solar - with cooling kit,2020-12-17,Outdoor Air/Water,39.0,67.0,R410a,3.4,19,14.0,EN 14825,average,12,30,3600,5.5,655
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,2,30,6900,4.17,1655
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,2,42,6500,3.12,2083
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,7,27,6500,5.55,1171
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,7,36,6000,4.47,1342
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,12,24,7700,7.31,1053
Mitsubishi,PUHZ-SW120VHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,12,30,7400,6.5,1138
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,2,30,6900,4.17,1655
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,2,42,6500,3.12,2083
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,7,27,6500,5.55,1171
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,7,36,6000,4.47,1342
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,12,24,7700,7.31,1053
Mitsubishi,PUHZ-SW120VHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,12,30,7400,6.5,1138
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,2,30,6900,4.17,1655
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,2,42,6500,3.12,2083
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,7,27,6500,5.55,1171
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,7,36,6000,4.47,1342
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.9,EN 14825,average,12,24,7700,7.31,1053
Mitsubishi,PUHZ-SW120VHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,15,12.1,EN 14825,average,12,30,7400,6.5,1138
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,2,30,6900,4.17,1655
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,2,42,6500,3.14,2070
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,7,27,6500,5.55,1171
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,7,36,6000,4.5,1333
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,12,24,7700,7.31,1053
Mitsubishi,PUHZ-SW120YHA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,12,30,7400,6.55,1130
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,2,30,6900,4.17,1655
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,2,42,6500,3.14,2070
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,7,27,6500,5.55,1171
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,7,36,6000,4.5,1333
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,12,24,7700,7.31,1053
Mitsubishi,PUHZ-SW120YHA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,12,30,7400,6.55,1130
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,-7,34,11400,2.37,4810
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,-7,52,10700,1.83,5847
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,2,30,6900,4.17,1655
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,2,42,6500,3.14,2070
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,7,27,6500,5.55,1171
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,7,36,6000,4.5,1333
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.9,EN 14825,average,12,24,7700,7.31,1053
Mitsubishi,PUHZ-SW120YHA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,72.0,R410a,4.6,22,12.1,EN 14825,average,12,30,7400,6.55,1130
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,-7,34,13840,3.09,4479
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,-7,52,13300,2.32,5733
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,2,30,8650,4.17,2074
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,2,42,8470,3.28,2582
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,7,27,5780,6.3,917
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,7,36,5240,4.56,1149
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S15.2_2-part,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,12,30,4860,5.93,820
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,-7,34,13840,3.09,4479
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,-7,52,13300,2.32,5733
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,2,30,8650,4.17,2074
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,2,42,8470,3.28,2582
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,7,27,5780,6.3,917
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,7,36,5240,4.56,1149
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.65,EN 14825,average,12,24,4720,7.55,625
ELCO,AEROTOP S15.2,2019-12-17,Outdoor Air/Water,49.0,51.0,R410a,4.4,28,15.03,EN 14825,average,12,30,4860,5.93,820
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,-7,34,3550,2.35,1511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,-7,52,3500,1.9,1842
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,2,30,2150,4.21,511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,2,42,2100,2.95,712
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,7,27,1700,6.1,279
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,7,36,1400,4.1,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,12,24,2150,9.0,239
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S Heating Only,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,12,30,2000,4.81,416
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,-7,34,3550,2.35,1511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,-7,52,3500,1.9,1842
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,2,30,2150,4.21,511
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,2,42,2100,2.95,712
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,7,27,1700,6.1,279
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,7,36,1400,4.1,341
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,12,24,2150,9.0,239
Johnson Controls-Hitachi AirConditioning Spain,RAS-2WHVN RWD-2.0NWLE-200S - with,2020-12-17,Outdoor Air/Water,51.0,63.0,R410a,1.2,3,4.0,EN 14825,average,12,30,2000,4.81,416
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,-7,34,14200,2.79,5090
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,-7,52,12000,1.98,6061
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,2,30,8700,4.17,2086
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,2,42,7300,3.15,2317
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,7,27,7000,5.34,1311
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,7,36,6300,4.3,1465
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,16.0,EN 14825,average,12,24,8100,6.76,1198
Groupe Atlantic,Silent Combi TSC14/ TOC14RIY,2020-12-22,Outdoor Air/Water,45.0,67.0,R410a,3.8,23,14.0,EN 14825,average,12,30,7600,5.99,1269
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - Heating Only,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S-K - UKHeating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - Heating Only (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWM-4.0NE - with cooling,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-200S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWE-260S - with,2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,-7,52,8600,1.8,4778
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,2,42,5230,3.6,1453
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,7,36,3520,4.8,733
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHNPE RWD-4.0NWSE-260S Solar - with cooling kit (tri),2020-12-17,Outdoor Air/Water,39.0,64.0,R1234yf,3.4,19,10.0,EN 14825,average,12,30,3600,5.8,621
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 AS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,WPL 25 ACS,2016-08-11,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,30,9000,6.66,1351
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,-7,34,15400,4.52,3407
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,-7,52,6000,3.16,1899
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,2,30,15600,4.7,3319
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,2,42,14800,3.72,3978
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,7,27,15700,4.82,3257
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,7,36,15100,4.01,3766
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,12,24,15800,4.73,3340
Nibe,F1145-15,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,18.0,EN 14825,average,12,30,15400,4.27,3607
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria Duo 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria Duo 2C 6006,2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,Loria 6006 (LFC),2016-07-27,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,12,30,2100,6.5,323
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,-7,34,16700,4.22,3957
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,-7,52,15700,2.59,6062
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,2,30,16800,4.54,3700
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,2,42,16100,3.06,5261
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,7,27,16900,4.87,3470
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,7,36,16300,3.43,4752
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,12,24,17000,5.26,3232
STIEBEL ELTRON ,"WPF 16 basic, all climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,12,30,16500,3.88,4253
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,-7,34,16700,4.22,3957
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,-7,52,15700,2.59,6062
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,2,30,16800,4.54,3700
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,2,42,16100,3.06,5261
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,7,27,16900,4.87,3470
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,7,36,16300,3.43,4752
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,17.0,EN 14825,average,12,24,17000,5.26,3232
STIEBEL ELTRON ,"WPF 16 basic, average climates",2019-09-04,Brine/Water,65.0,,R410a,2.6,3,16.0,EN 14825,average,12,30,16500,3.88,4253
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M-E 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
