Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-E 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M-E 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-E 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,-7,34,4530,2.85,1589
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,2,30,3040,4.3,707
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,7,27,3110,5.93,524
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,7,36,2740,4.76,576
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,5.1,EN 14825,average,12,24,3600,8.4,429
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B06 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.1,EN 14825,average,12,30,3270,6.35,515
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,-7,34,3510,2.84,1236
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,-7,52,3310,1.89,1751
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,2,30,2450,2.84,863
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,2,42,2650,3.18,833
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,7,27,3140,5.97,526
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,7,36,2740,4.36,628
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,4.0,EN 14825,average,12,24,3600,8.78,410
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B04 F,2020-11-02,Outdoor Air/Water,41.0,62.0,R32,0.95,15,3.7,EN 14825,average,12,30,3270,6.35,515
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1145-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 PC 1x230,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,-7,34,4700,4.41,1066
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,-7,52,3500,2.99,1171
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,2,30,4900,4.6,1065
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,2,42,4100,3.57,1148
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,7,27,5000,4.75,1053
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,7,36,4300,3.84,1120
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.8,EN 14825,average,12,24,5100,4.78,1067
Nibe,F1245-5 PC 3x400,2020-12-17,Brine/Water,43.0,,R407c,1.2,7,5.0,EN 14825,average,12,30,4600,4.04,1139
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D3V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVH04S23D6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E3V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S23E6V(G),2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04S23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU23E6V,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVH04S23E6V + cooling kit,2018-03-26,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,AEROTOP SPLIT 04-RX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT PLUS 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT PLUS 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,NIMBUS PLUS 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,AEROTOP SPLIT 04M-CRX,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT COMPACT 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT FLEX 40 S LINK,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,NIMBUS COMPACT 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,NIMBUS FLEX 40 S NET,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT COMPACT 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,-7,34,4600,3.34,1377
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,-7,52,4230,2.35,1800
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,2,30,2790,4.69,595
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,2,42,2760,3.37,819
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,7,27,1840,6.28,293
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,7,36,1720,4.26,404
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,3.5,EN 14825,average,12,24,1620,8.44,192
Ariston Thermo Group,ARIANEXT FLEX 40 S,2017-12-19,Outdoor Air/Water,36.0,56.0,R410a,2.3,11,2.96,EN 14825,average,12,30,1580,6.19,255
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,-7,34,10610,4.81,2206
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,-7,52,10590,3.55,2983
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,2,30,6450,5.72,1128
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,2,42,6440,4.49,1434
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,7,27,4140,6.12,676
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,7,36,4130,4.99,828
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,12,24,2300,6.29,366
STIEBEL ELTRON ,WPE-I 12 H(K)(W) Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,12,30,2210,5.25,421
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,-7,34,12770,4.46,2863
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,-7,52,12160,3.4,3576
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,2,30,7760,5.51,1408
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,2,42,7400,4.44,1667
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,7,27,4980,6.13,812
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,7,36,4750,5.03,944
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,12,24,2290,6.18,371
STIEBEL ELTRON ,WPE-I 15 H(K) (W) 230 Premium,2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,12,30,2220,5.31,418
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,13.7,EN 14825,average,-7,34,9220,3.05,3023
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,12.51,EN 14825,average,-7,52,8700,2.08,4183
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,13.7,EN 14825,average,2,30,11900,3.94,3020
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,12.51,EN 14825,average,2,42,11520,3.11,3704
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,13.7,EN 14825,average,7,27,12990,4.86,2673
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,12.51,EN 14825,average,7,36,12560,4.14,3034
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,13.7,EN 14825,average,12,24,15090,5.32,2836
ait-deutschland,LW 121,2019-10-08,Outdoor Air/Water,,,R407c,5.8,10,12.51,EN 14825,average,12,30,15030,5.18,2902
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,13.7,EN 14825,average,-7,34,9220,3.05,3023
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,12.51,EN 14825,average,-7,52,8700,2.08,4183
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,13.7,EN 14825,average,2,30,11900,3.94,3020
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,12.51,EN 14825,average,2,42,11520,3.11,3704
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,13.7,EN 14825,average,7,27,12990,4.86,2673
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,12.51,EN 14825,average,7,36,12560,4.14,3034
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,13.7,EN 14825,average,12,24,15090,5.32,2836
ait-deutschland,LW 121A,2019-10-08,Outdoor Air/Water,50.0,61.0,R407c,5.8,10,12.51,EN 14825,average,12,30,15030,5.18,2902
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,-7,34,11800,4.69,2516
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,-7,52,11000,3.25,3385
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,2,30,11900,4.88,2439
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,2,42,11200,3.64,3077
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,7,27,12000,5.06,2372
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,7,36,11400,4.02,2836
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,12,24,12100,5.23,2314
Enertech CTC AB,CTC EcoPart 412 1x230V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,12,30,11600,4.4,2636
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,-7,34,11800,4.69,2516
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,-7,52,11000,3.25,3385
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,2,30,11900,4.88,2439
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,2,42,11200,3.64,3077
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,7,27,12000,5.06,2372
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,7,36,11400,4.02,2836
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,13.35,EN 14825,average,12,24,12100,5.23,2314
Enertech CTC AB,CTC EcoPart 412 3x400V,2020-12-17,Brine/Water,50.0,,R407c,2.3,18,12.49,EN 14825,average,12,30,11600,4.4,2636
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
