Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,-7,34,8150,2.88,2830
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,-7,52,7840,1.93,4062
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,2,30,6170,3.93,1570
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,2,42,5540,2.76,2007
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,7,36,9250,3.89,2378
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.2,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A12 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,8.9,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,-7,34,8730,2.86,3052
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,-7,52,9440,2.05,4605
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,2,30,6340,3.92,1617
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,2,42,6110,2.82,2167
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,7,27,5990,5.31,1128
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,7,36,9330,4.03,2315
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,9.9,EN 14825,average,12,24,7440,7.15,1041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A14 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.7,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M-E 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 100-S AWB-M-E-AC 101.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-E 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,-7,34,8850,2.54,3484
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,-7,52,10450,2.05,5098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,2,30,6600,3.76,1755
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,2,42,6650,2.86,2325
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,7,27,5930,5.4,1098
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,7,36,9420,4.13,2281
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,10.0,EN 14825,average,12,24,14930,6.49,2300
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.A16 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R410a,2.5,15,11.8,EN 14825,average,12,30,6770,5.44,1244
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWCV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,10.0,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWV 122R3,2019-03-27,Outdoor Air/Water,47.0,,R410a,3.6,20,8.8,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,10.0,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,8.8,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,10.0,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,8.8,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,10.0,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,8.8,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,10.0,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWAV 122R3,2019-03-27,Outdoor Air/Water,47.0,58.0,R410a,3.6,20,8.8,EN 14825,average,12,30,6000,6.15,976
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,10.0,EN 14825,average,-7,34,8460,2.6,3254
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,8.8,EN 14825,average,-7,52,8300,2.18,3807
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,10.0,EN 14825,average,2,30,5300,4.52,1173
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,8.8,EN 14825,average,2,42,4800,3.28,1463
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,10.0,EN 14825,average,7,27,6300,6.04,1043
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,8.8,EN 14825,average,7,36,5200,4.54,1145
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,10.0,EN 14825,average,12,24,6700,7.34,913
ait-deutschland,LWAV+ 122R3,2019-03-27,Outdoor Air/Water,47.0,51.0,R410a,3.6,20,8.8,EN 14825,average,12,30,6000,6.15,976
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,34,9900,2.71,3653
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,52,8400,2.11,3981
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,30,6000,3.72,1613
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-13 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,-7,34,8800,2.71,3247
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,-7,52,7500,2.1,3571
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,2,30,5900,3.81,1549
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,7,36,6000,4.3,1395
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,10.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-11 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,9.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 MS,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 M,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 B,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,-7,34,11100,2.71,4096
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,-7,52,9300,2.11,4408
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,2,30,6700,3.71,1806
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,2,42,6000,3.11,1929
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,7,27,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,7,36,6000,4.31,1392
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,13.0,EN 14825,average,12,24,6500,5.71,1138
Bosch Thermotechnik,Bosch Compress 3000 AWS-15 E,2017-09-26,Outdoor Air/Water,35.0,67.0,R410a,2.3,11,11.0,EN 14825,average,12,30,6000,5.01,1198
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,7.08,EN 14825,average,-7,34,6390,4.12,1551
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,5.91,EN 14825,average,-7,52,5270,2.96,1780
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,7.08,EN 14825,average,2,30,3540,5.51,642
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,5.91,EN 14825,average,2,42,3370,4.02,838
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,7.08,EN 14825,average,7,27,2450,6.28,390
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,5.91,EN 14825,average,7,36,2120,4.87,435
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,7.08,EN 14825,average,12,24,1160,6.37,182
Master Therm tepelna cerpadla ,AquaMaster Inverter AQ22I,2021-01-26,Brine/Water,45.0,,R32,1.0,12,5.91,EN 14825,average,12,30,1070,5.02,213
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,7,27,3900,5.57,700
