Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,12,30,4300,5.89,730
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,-7,34,6400,2.89,2215
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,-7,52,6300,1.95,3231
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,2,30,3900,4.02,970
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,7,27,3900,5.57,700
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,7,36,3700,4.49,824
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.2,EN 14825,average,12,24,4600,7.5,613
Mitsubishi,PUHZ-SW75VHA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,68.0,R410a,3.2,15,7.1,EN 14825,average,12,30,4300,5.89,730
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,-7,34,32729,4.74,6905
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,-7,52,31850,3.37,9451
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,2,30,20290,5.38,3771
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,2,42,20530,4.38,4687
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,7,27,20240,5.49,3687
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,7,36,20470,4.65,4402
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,37.0,EN 14825,average,12,24,20190,5.54,3644
Bosch Thermotechnik,Bosch Compress 7000 LW 38,2020-12-17,Brine/Water,55.0,,R410a,6.3,25,36.0,EN 14825,average,12,30,20420,4.92,4150
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,15,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,30,4000,6.9,580
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,34,12400,2.76,4493
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,-7,52,12400,2.15,5767
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,30,7600,4.34,1751
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,2,42,7500,3.15,2381
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,27,5200,6.27,829
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,7,36,6300,4.96,1270
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,24,5400,9.0,600
Mitsubishi,PUD-SHWM140YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,62.0,R32,1.7,22,14.0,EN 14825,average,12,30,4000,6.9,580
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2WHVRP RWD-2.0NRWE-200S Heating Only,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2WHVRP RWD-2.0NWE-200S with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2WHVRP RWD-2.0NRWE-200S-K,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,34,3540,3.2,1106
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,-7,52,3500,2.13,1643
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,30,2350,4.8,490
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,2,42,2100,3.35,627
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,7,36,2430,5.15,472
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,24,3050,8.3,367
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2WHVRP RWD-2.0NWE-200S-K UK Version- with cooling kit,2019-08-08,Outdoor Air/Water,37.0,61.0,R32,1.2,12,4.0,EN 14825,average,12,30,2800,6.8,412
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-RX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS PLUS 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-CRX,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT COMPACT 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT FLEX 70 S LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS COMPACT 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS FLEX 70 S NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT COMPACT 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT FLEX 70 S,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Alféa Extensa A.I. 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Alféa Extensa A.I. Duo 6 R32,2019-10-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 200-G BWC 201.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 200-G BWC 201.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 222-G BWT 221.B08,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,-7,34,7570,4.93,1535
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,-7,52,6990,3.16,2212
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,2,30,7630,5.23,1459
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,2,42,7190,3.77,1907
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,7,27,7690,5.56,1383
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,7,36,7310,4.23,1728
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,8.6,EN 14825,average,12,24,7760,5.91,1313
Viessmann,VITOCAL 222-G BWT 221.B08 SC,2019-07-11,Brine/Water,43.0,,R410a,1.95,12,7.95,EN 14825,average,12,30,7450,4.8,1552
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,-7,34,9700,3.41,2845
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,-7,52,10900,2.48,4395
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,2,30,6500,5.08,1280
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,2,42,6700,3.96,1692
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,7,27,6900,5.95,1160
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,7,36,5900,4.69,1258
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,53.0,R410a,3.0,25,11.0,EN 14825,average,12,24,6800,7.36,924
Kaukora,Jäspi Inverter Nordic 16,2020-05-05,Outdoor Air/Water,,55.0,R410a,3.0,25,12.3,EN 14825,average,12,30,6500,5.81,1119
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,-7,34,8770,3.18,2758
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,-7,52,7250,2.24,3237
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,2,30,5590,4.99,1120
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,2,42,4600,3.13,1470
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,7,27,3580,6.28,570
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,7,36,3070,4.95,620
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,12,24,3030,7.77,390
ELCO,AEROTOP S09.2,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,12,30,3000,6.0,500
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,-7,34,8770,3.18,2758
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,-7,52,7250,2.24,3237
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,2,30,5590,4.99,1120
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,2,42,4600,3.13,1470
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,7,27,3580,6.28,570
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,7,36,3070,4.95,620
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,9.91,EN 14825,average,12,24,3030,7.77,390
ELCO,AEROTOP S09.2_2-parts,2020-07-28,Outdoor Air/Water,45.0,,R410a,4.0,35,8.2,EN 14825,average,12,30,3000,6.0,500
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Austria Email LWP 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,Austria Email LWPK 8 A.I.,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,THERMASTAGE Compact Duo 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,-7,34,5200,2.9,1793
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,-7,52,4100,1.9,2158
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,2,30,3500,4.6,761
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,2,42,2700,3.2,844
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,7,27,1900,6.1,311
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,7,36,1800,4.4,409
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,6.0,EN 14825,average,12,24,2400,9.3,258
Groupe Atlantic,THERMASTAGE Compact Combi 06,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,5.0,EN 14825,average,12,30,2100,6.5,323
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,-7,34,17400,2.3,7565
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,-7,52,15600,1.65,9455
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,2,30,10770,3.6,2992
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,2,42,9500,3.1,3065
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,7,27,8700,5.1,1706
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,7,36,8300,4.35,1908
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,12,24,8700,4.9,1776
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - Heating,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,12,30,8500,4.6,1848
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,-7,34,17400,2.3,7565
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,-7,52,15600,1.65,9455
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,2,30,10770,3.6,2992
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,2,42,9500,3.1,3065
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,7,27,8700,5.1,1706
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,7,36,8300,4.35,1908
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,20.0,EN 14825,average,12,24,8700,4.9,1776
Johnson Controls-Hitachi AirConditioning Spain,RAS-10WHNPE RWM-10.0NE - with,2020-12-17,Outdoor Air/Water,47.0,74.0,R410a,5.0,36,18.0,EN 14825,average,12,30,8500,4.6,1848
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,-7,34,8900,4.37,2037
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,-7,52,10600,2.96,3581
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,2,30,5400,5.25,1029
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,2,42,6500,3.9,1667
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,7,27,3400,5.75,591
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,7,36,4200,4.55,923
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,10.0,EN 14825,average,12,24,2400,6.1,393
Enertech CTC AB,CTC GSi 12 1x230V,2020-12-17,Brine/Water,43.0,,R407c,2.3,23,12.0,EN 14825,average,12,30,2300,5.24,439
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,-7,34,5200,3.25,1600
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,-7,52,5500,2.48,2218
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,2,30,4000,4.91,815
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,2,42,4100,3.8,1079
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,7,27,2900,5.6,518
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,7,36,2900,4.45,652
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,12,24,3300,6.4,516
