Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Nibe,F2120-8 1x230,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,12,30,3300,5.26,627
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,-7,34,5200,3.25,1600
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,-7,52,5500,2.48,2218
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,2,30,4000,4.91,815
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,2,42,4100,3.8,1079
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,7,27,2900,5.6,518
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,7,36,2900,4.45,652
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,5.9,EN 14825,average,12,24,3300,6.4,516
Nibe,F2120-8 3x400,2020-12-17,Outdoor Air/Water,,53.0,R410a,2.4,25,6.3,EN 14825,average,12,30,3300,5.26,627
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B3 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B4 T 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO C4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B3 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,34,9690,3.81,2543
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,-7,52,9460,2.6,3638
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,30,5980,4.89,1223
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,2,42,6070,3.52,1724
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,27,3810,5.74,664
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,7,36,3950,4.31,916
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,24,1730,4.93,351
Ecoforest Geotermia ,ECOGEO B4 1-9kW,2019-05-28,Brine/Water,54.0,,R410a,1.0,11,11.0,EN 14825,average,12,30,1670,3.8,439
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,-7,34,6930,2.67,2596
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,-7,52,6110,1.62,3772
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,2,30,4560,3.81,1197
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,2,42,3640,2.98,1221
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,7,27,2830,4.56,621
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,7,36,4550,4.16,1094
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,7.83,EN 14825,average,12,24,3120,6.93,450
Argoclima ,AIM11EMX3PH,2018-10-10,Outdoor Air/Water,,69.0,R410a,2.5,5,6.91,EN 14825,average,12,30,3900,6.52,598
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 S Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,30,9000,6.66,1351
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,34,13000,3.02,4305
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,-7,52,13800,2.43,5679
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,30,8000,4.4,1818
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,2,42,7700,3.37,2285
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,27,8100,5.64,1436
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,7,36,7900,4.45,1775
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,24,9100,8.11,1122
STIEBEL ELTRON ,HPA-O 13 CS Premium,2018-01-08,Outdoor Air/Water,,54.0,Other,4.7,16,15.0,EN 14825,average,12,30,9000,6.66,1351
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,THERMOR Alféa Extensa A.I. 16,2019-06-05,Outdoor Air/Water,46.0,70.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,34,5000,2.67,1873
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,52,4900,1.77,2768
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,42,3000,3.02,993
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,27,3200,5.74,557
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,36,2300,3.9,590
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,30,2200,4.9,449
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,-7,34,7280,3.07,2371
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,-7,52,6700,2.03,3300
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,2,30,4710,4.78,985
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,2,42,4340,3.4,1276
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,7,27,2730,6.73,406
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,7,36,2770,4.47,620
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,12,24,1570,8.53,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,12,30,1270,5.04,252
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,-7,34,8410,3.17,2653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,-7,52,7520,2.25,3342
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,2,30,5320,4.71,1130
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,2,42,4910,3.49,1407
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,7,27,3580,7.12,503
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,7,36,3130,4.71,665
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,12,24,1610,9.88,163
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/190C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,12,30,1340,5.57,241
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,-7,34,7280,3.07,2371
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,-7,52,6700,2.03,3300
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,2,30,4710,4.78,985
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,2,42,4340,3.4,1276
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,7,27,2730,6.73,406
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,7,36,2770,4.47,620
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,8.23,EN 14825,average,12,24,1570,8.53,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,63.0,R32,1.65,15,7.57,EN 14825,average,12,30,1270,5.04,252
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,-7,34,8410,3.17,2653
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,-7,52,7520,2.25,3342
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,2,30,5320,4.71,1130
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,2,42,4910,3.49,1407
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,7,27,3580,7.12,503
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,7,36,3130,4.71,665
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,9.51,EN 14825,average,12,24,1610,9.88,163
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8+SMKT-100L/250C*GN8,2019-12-11,Outdoor Air/Water,39.0,65.0,R32,1.65,15,8.5,EN 14825,average,12,30,1340,5.57,241
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,-7,34,5800,2.7,2148
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,-7,52,5500,1.91,2880
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,2,30,3500,4.35,805
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,2,42,3300,3.18,1038
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,7,27,2300,6.32,364
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,7,36,2100,4.52,465
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,7.0,EN 14825,average,12,24,2500,8.07,310
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8 R32,2020-03-04,Outdoor Air/Water,40.0,60.0,R32,1.02,10,6.0,EN 14825,average,12,30,2400,6.37,377
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RE,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RB,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RT,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,-7,34,6400,2.65,2415
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,52,5300,2.11,2512
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,2,30,3900,3.61,1080
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,42,3200,3.1,1032
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,7,27,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,36,3600,4.7,766
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,7.0,EN 14825,average,12,24,3600,5.71,630
Buderus,Buderus Logatherm WPLS8.2 RTS,2020-12-17,Outdoor Air/Water,37.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,30,3600,5.0,720
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.0,EN 14825,average,-7,52,5310,2.0,2655
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.0,EN 14825,average,2,42,3230,3.23,1000
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.0,EN 14825,average,7,36,2080,4.6,452
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Airwell Residential,AW-YHPS04-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,61.0,R32,1.55,15,6.0,EN 14825,average,12,30,920,6.1,151
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4.0,62.0,R32,1.55,15,6.21,EN 14825,average,-7,34,5490,2.84,1933
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,62.0,R32,1.55,15,6.0,EN 14825,average,-7,52,5310,2.0,2655
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4.0,62.0,R32,1.55,15,6.21,EN 14825,average,2,30,3340,4.6,726
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,62.0,R32,1.55,15,6.0,EN 14825,average,2,42,3230,3.23,1000
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4.0,62.0,R32,1.55,15,6.21,EN 14825,average,7,27,2150,6.48,332
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,62.0,R32,1.55,15,6.0,EN 14825,average,7,36,2080,4.6,452
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,4.0,62.0,R32,1.55,15,6.21,EN 14825,average,12,24,960,8.93,108
Airwell Residential,AW-YHPS06-H91 + AW-WHPS0406-N91,2020-04-22,Outdoor Air/Water,43.0,62.0,R32,1.55,15,6.0,EN 14825,average,12,30,920,6.1,151
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,20.03,EN 14825,average,-7,34,14280,2.94,4857
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,18.5,EN 14825,average,-7,52,12780,1.94,6588
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,20.03,EN 14825,average,2,30,17480,3.94,4437
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,18.5,EN 14825,average,2,42,16920,2.93,5775
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,20.03,EN 14825,average,7,27,10090,5.38,1875
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,18.5,EN 14825,average,7,36,10080,4.21,2394
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,20.03,EN 14825,average,12,24,12900,5.96,2164
ait-deutschland,LW 180 (L),2019-10-08,Outdoor Air/Water,59.0,,R407c,6.8,10,18.5,EN 14825,average,12,30,12860,5.39,2386
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,20.03,EN 14825,average,-7,34,14280,2.94,4857
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,18.5,EN 14825,average,-7,52,12780,1.94,6588
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,20.03,EN 14825,average,2,30,17480,3.94,4437
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,18.5,EN 14825,average,2,42,16920,2.93,5775
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,20.03,EN 14825,average,7,27,10090,5.38,1875
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,18.5,EN 14825,average,7,36,10080,4.21,2394
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,20.03,EN 14825,average,12,24,12900,5.96,2164
ait-deutschland,LW 180A,2019-10-08,Outdoor Air/Water,59.0,57.0,R407c,6.8,10,18.5,EN 14825,average,12,30,12860,5.39,2386
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,34,4400,2.71,1624
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,-7,52,3500,2.02,1733
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,2,42,3200,3.0,1067
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,7,36,3600,4.7,766
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-4 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,4.0,EN 14825,average,12,30,3600,5.0,720
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 E,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 B,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 M,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,-7,34,5300,2.71,1956
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,-7,52,4400,2.0,2200
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,2,30,3600,3.61,997
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,2,42,3200,3.01,1063
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,7,27,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,7,36,3500,4.71,743
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,6.0,EN 14825,average,12,24,3600,5.61,642
Bosch Thermotechnik,Bosch Compress 3000 AWS-6 MS,2020-12-17,Outdoor Air/Water,36.0,65.0,R410a,1.6,11,5.0,EN 14825,average,12,30,3600,5.02,717
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC GSi 16 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,30,4390,5.14,854
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,34,14040,4.17,3367
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,-7,52,14190,2.79,5086
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,30,8490,5.36,1584
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,2,42,8830,4.13,2138
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,27,5610,5.87,956
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,7,36,5500,4.89,1125
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,24,4550,6.03,755
Enertech CTC AB,CTC EcoPart 616M 3x400V,2018-11-28,Brine/Water,,,R407c,2.2,20,16.0,EN 14825,average,12,30,4390,5.14,854
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.1,EN 14825,average,-7,34,3690,2.96,1247
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.0,EN 14825,average,-7,52,3470,2.21,1570
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.1,EN 14825,average,2,30,2260,4.63,488
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.0,EN 14825,average,2,42,2180,3.46,630
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.1,EN 14825,average,7,27,1500,5.61,267
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.0,EN 14825,average,7,36,1370,4.46,307
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.1,EN 14825,average,12,24,1340,5.79,231
Ecoforest Geotermia ,ECOAIR 1-7 PRO,2020-11-17,Outdoor Air/Water,,55.0,R290,0.75,8,4.0,EN 14825,average,12,30,1450,5.57,260
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Saunier Duval Brand Group,HA 5-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Saunier Duval Brand Group,HA 5-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,-7,34,3930,2.79,1409
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,2,30,2170,4.46,487
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,7,27,2260,5.99,377
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,12,24,2540,7.16,355
Saunier Duval Brand Group,HA 5-6 O 230V B3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Saunier Duval Brand Group,HA 3-6 O 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Saunier Duval Brand Group,HA 3-6 O 230V B2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,-7,34,3650,2.97,1229
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,-7,52,3730,2.12,1759
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,2,30,2200,4.48,491
