Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,2,42,2280,3.24,704
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,7,27,2230,6.02,370
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,7,36,2110,4.45,474
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,12,24,2590,7.39,350
Saunier Duval Brand Group,HA 4-6 O 230V B3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,12,30,2540,5.97,425
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,-7,34,8420,2.76,3051
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,-7,52,5870,2.26,2597
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,2,30,5120,3.94,1299
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,2,42,3520,3.27,1076
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,7,27,3260,5.53,590
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,7,36,2720,4.14,657
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,12,24,3350,7.09,472
STIEBEL ELTRON ,LWZ 8 CS Premium,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,12,30,3200,5.29,605
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,-7,34,8420,2.76,3051
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,-7,52,5870,2.26,2597
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,2,30,5120,3.94,1299
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,2,42,3520,3.27,1076
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,7,27,3260,5.53,590
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,7,36,2720,4.14,657
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,12,24,3350,7.09,472
STIEBEL ELTRON ,LWZ 8 S Trend,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,12,30,3200,5.29,605
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,4.18,785
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,3.27,1043
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 S Plus,2020-10-31,Outdoor Air/Water,52.0,52.0,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.29,603
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,2.93,1119
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,2.26,1509
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 S Smart,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.26,606
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,4.18,785
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,3.27,1043
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 S Trend,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.26,606
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,34,5480,2.93,1870
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,-7,52,5540,2.26,2451
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,30,3280,4.18,785
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,2,42,3410,3.27,1043
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,27,2860,5.43,527
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,7,36,2710,4.09,663
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,24,3340,6.96,480
STIEBEL ELTRON ,LWZ 5 CS Premium,2020-10-31,Outdoor Air/Water,52.0,,R410a,2.95,27,6.0,EN 14825,average,12,30,3190,5.26,606
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,-7,34,8420,2.76,3051
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,-7,52,5870,2.26,2597
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,2,30,5120,3.94,1299
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,2,42,3520,3.27,1076
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,7,27,3260,5.53,590
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,7,36,2720,4.14,657
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,10.0,EN 14825,average,12,24,3350,7.09,472
STIEBEL ELTRON ,LWZ 504 E,2020-10-31,Outdoor Air/Water,52.0,55.0,R410a,2.95,27,7.0,EN 14825,average,12,30,3200,5.29,605
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.59,EN 14825,average,-7,34,5290,2.95,1793
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.93,EN 14825,average,-7,52,5620,2.22,2532
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.59,EN 14825,average,2,30,3200,5.08,630
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.93,EN 14825,average,2,42,3460,3.68,940
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.59,EN 14825,average,7,27,2290,6.27,365
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.93,EN 14825,average,7,36,2250,5.11,440
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.59,EN 14825,average,12,24,2330,6.85,340
WOLF,CHA-07/400V,2020-06-30,Outdoor Air/Water,,52.0,R290,3.1,15,5.93,EN 14825,average,12,30,2600,6.43,404
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,-7,34,4570,3.04,1503
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,-7,52,4110,2.28,1803
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,2,30,5520,3.94,1401
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,2,42,5360,3.23,1659
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,7,27,7030,4.87,1444
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,7,36,6810,4.32,1576
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,12,24,7540,5.54,1361
ait-deutschland,LWD 50A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,12,30,7510,5.36,1401
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,-7,34,4570,3.04,1503
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,-7,52,4110,2.28,1803
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,2,30,5520,3.94,1401
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,2,42,5360,3.23,1659
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,7,27,7030,4.87,1444
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,7,36,6810,4.32,1576
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,6.37,EN 14825,average,12,24,7540,5.54,1361
ait-deutschland,LWD 50A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,0.95,10,5.91,EN 14825,average,12,30,7510,5.36,1401
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 23kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 11 - 29kW,2019-06-27,Outdoor Air/Water,,,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 23 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,-7,34,11100,2.5,4440
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,52,10000,1.9,5263
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,2,30,6700,3.6,1861
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,42,6100,2.8,2179
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,7,27,6200,5.4,1148
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,36,5900,3.9,1513
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,13.0,EN 14825,average,12,24,7300,6.9,1058
Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 14 - 29 kW,2019-06-27,Outdoor Air/Water,48.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,30,7100,5.1,1392
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,-7,34,4300,2.6,1654
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,-7,52,4700,1.88,2500
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,2,30,2600,4.84,537
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,2,42,2800,3.26,859
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,7,27,1700,6.91,246
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,7,36,1800,4.72,381
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,12,24,2700,7.72,350
Mitsubishi,FDCW60VNX-A + HMK60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,12,30,2700,6.47,417
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,-7,34,4300,2.6,1654
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,-7,52,4700,1.88,2500
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,2,30,2600,4.84,537
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,2,42,2800,3.26,859
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,7,27,1700,6.91,246
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,7,36,1800,4.72,381
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,4.8,EN 14825,average,12,24,2700,7.72,350
Mitsubishi,FDCW60VNX-A + HSB60,2020-12-17,Outdoor Air/Water,35.0,51.0,R410a,1.5,12,5.3,EN 14825,average,12,30,2700,6.47,417
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.47,EN 14825,average,-7,34,5720,2.77,2065
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.03,EN 14825,average,-7,52,5340,2.03,2631
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.47,EN 14825,average,2,30,3540,4.41,803
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.03,EN 14825,average,2,42,3330,3.32,1003
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.47,EN 14825,average,7,27,2220,6.7,331
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.03,EN 14825,average,7,36,1980,4.86,407
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.47,EN 14825,average,12,24,2580,8.24,313
Master Therm tepelna cerpadla ,BoxAir Inverter BA26I,2021-01-26,Outdoor Air/Water,,53.0,R32,1.7,19,6.03,EN 14825,average,12,30,2400,6.11,393
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.83,EN 14825,average,-7,34,8700,2.49,3494
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.52,EN 14825,average,-7,52,8420,1.58,5329
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.83,EN 14825,average,2,30,4950,3.72,1331
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.52,EN 14825,average,2,42,5090,2.83,1799
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.83,EN 14825,average,7,27,4170,5.53,754
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.52,EN 14825,average,7,36,3530,3.87,912
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.83,EN 14825,average,12,24,2860,6.64,431
Argoclima ,AIM14EMX3PH,2018-10-10,Outdoor Air/Water,,70.0,R410a,3.1,5,9.52,EN 14825,average,12,30,4570,6.01,760
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRMS,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRM,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRB,2017-07-18,Outdoor Air/Water,48.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 IRE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORMS,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORM,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORB,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch CS7000iAW 7 ORE,2017-07-18,Outdoor Air/Water,35.0,53.0,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWB,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWM,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWMS,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,34,4800,3.0,1600
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,-7,52,4000,2.22,1802
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,30,2900,4.89,593
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,2,42,2400,3.42,702
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,27,1900,6.64,286
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,7,36,2100,4.9,429
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,24,1300,8.93,146
Bosch Thermotechnik,Bosch Compress 6000 AW-7 AWE,2017-07-18,Outdoor Air/Water,,,R410a,1.75,17,5.0,EN 14825,average,12,30,2600,7.53,345
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORB,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORE,2017-07-18,Outdoor Air/Water,29.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORM,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,-7,34,4270,3.11,1373
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,-7,52,3930,2.11,1863
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,2,30,2510,4.96,506
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,2,42,2410,3.36,717
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,7,27,1510,6.4,236
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,7,36,2060,4.41,467
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.76,EN 14825,average,12,24,1270,7.53,169
Bosch Thermotechnik,Bosch CS7400iAW 5 ORMS,2017-07-18,Outdoor Air/Water,25.0,47.0,R410a,1.75,17,4.49,EN 14825,average,12,30,2450,5.76,425
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,01. RASM-3VRE - Heating Only,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,-7,34,5900,2.65,2226
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,-7,52,5100,1.84,2772
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,2,30,3590,4.3,835
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,2,42,3100,3.1,1000
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,7,27,3200,7.0,457
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,7,36,2000,4.65,430
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,7.0,EN 14825,average,12,24,3500,9.7,361
Johnson Controls-Hitachi AirConditioning Spain,02. RASM-3VRE - with cooling kit,2019-08-02,Outdoor Air/Water,37.0,67.0,R32,1.3,12,6.0,EN 14825,average,12,30,2200,6.55,336
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,6.29,EN 14825,average,-7,34,4740,2.91,1629
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,5.9,EN 14825,average,-7,52,4420,2.02,2188
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,6.29,EN 14825,average,2,30,6230,3.79,1644
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,5.9,EN 14825,average,2,42,6020,3.07,1961
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,6.29,EN 14825,average,7,27,7110,4.78,1487
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,5.9,EN 14825,average,7,36,6990,4.16,1680
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,6.29,EN 14825,average,12,24,8090,5.09,1589
ait-deutschland,LWC 60,2019-09-06,Outdoor Air/Water,55.0,,R407c,2.95,10,5.9,EN 14825,average,12,30,8080,4.96,1629
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,6.51,EN 14825,average,-7,34,5760,2.83,2035
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,5.5,EN 14825,average,-7,52,4870,1.83,2661
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,6.51,EN 14825,average,2,30,3540,3.82,927
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,5.5,EN 14825,average,2,42,3020,2.85,1060
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,6.51,EN 14825,average,7,27,2270,5.29,429
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,5.5,EN 14825,average,7,36,1850,3.67,504
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,6.51,EN 14825,average,12,24,1520,6.45,236
Argoclima ,AIM08EMX,2018-10-10,Outdoor Air/Water,,69.0,R410a,1.46,5,5.5,EN 14825,average,12,30,1480,5.63,263
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA16DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
