Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA16DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,-7,34,69000,4.48,15402
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,-7,52,69000,3.31,20846
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,2,30,42020,5.19,8096
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,2,42,42240,4.2,10057
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,7,27,41930,5.32,7882
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,7,36,42280,4.47,9459
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,12,24,41860,5.42,7723
Bosch Thermotechnik,Bosch Compress 7000 LW 80,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,12,30,42330,4.73,8949
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,-7,34,13180,4.63,2847
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,-7,52,12230,3.12,3920
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,2,30,13230,4.76,2779
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,2,42,12630,3.67,3441
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,7,27,13280,5.13,2589
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,7,36,12880,4.08,3157
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,12,24,13530,5.34,2534
Viessmann,Vitocal 200-G BWC 201.B13,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,12,30,13120,4.46,2942
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,-7,34,13180,4.63,2847
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,-7,52,12230,3.12,3920
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,2,30,13230,4.76,2779
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,2,42,12630,3.67,3441
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,7,27,13280,5.13,2589
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,7,36,12880,4.08,3157
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,46.0,,R410a,2.15,0,13.19,EN 14825,average,12,24,13530,5.34,2534
Viessmann,Vitocal 200-G BWC 201.B13 SC,2020-10-06,Brine/Water,49.0,,R410a,2.15,0,12.17,EN 14825,average,12,30,13120,4.46,2942
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.3,EN 14825,average,-7,34,3900,2.92,1336
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.2,EN 14825,average,-7,52,7000,7.95,881
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.3,EN 14825,average,2,30,2500,4.7,532
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.2,EN 14825,average,2,42,4400,3.14,1401
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.3,EN 14825,average,7,27,2600,5.93,438
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.2,EN 14825,average,7,36,2800,4.63,605
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.3,EN 14825,average,12,24,1300,7.59,171
Enertech CTC AB,CTC EcoAir 510M 1x230V,2020-12-17,Outdoor Air/Water,,60.0,R410a,2.2,15,9.2,EN 14825,average,12,30,2900,6.17,470
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V4W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,56.0,R32,1.5,14,4.4,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V6W/D2N8-B+HB-A60/C****GN8-B,2020-12-02,Outdoor Air/Water,38.0,58.0,R32,1.5,14,5.7,EN 14825,average,12,30,1280,5.59,229
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,-7,34,4880,3.19,1530
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,-7,52,3890,2.17,1793
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,2,30,3060,4.78,640
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,2,42,2380,3.3,721
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,7,27,1930,6.13,315
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,7,36,2950,4.41,669
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,5.52,EN 14825,average,12,24,1480,8.05,184
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V4W/D2N8-B***,2020-12-02,Outdoor Air/Water,,55.0,R32,1.5,14,4.4,EN 14825,average,12,30,1320,5.66,233
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,-7,34,6030,3.09,1951
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,-7,52,5050,2.17,2327
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,2,30,3880,4.85,800
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,2,42,3120,3.51,889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,7,27,2400,6.63,362
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,7,36,2090,4.54,460
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,6.82,EN 14825,average,12,24,1390,7.83,178
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V6W/D2N8-B***,2020-12-02,Outdoor Air/Water,,58.0,R32,1.5,14,5.7,EN 14825,average,12,30,1280,5.59,229
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,5.9,EN 14825,average,-7,34,5260,2.47,2130
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,6.03,EN 14825,average,-7,52,5330,1.78,2994
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,5.9,EN 14825,average,2,30,3100,4.45,697
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,6.03,EN 14825,average,2,42,3190,3.28,973
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,5.9,EN 14825,average,7,27,3680,6.28,586
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,6.03,EN 14825,average,7,36,3480,4.82,722
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,5.9,EN 14825,average,12,24,4530,8.02,565
Airwell Residential,PAC-BT-UE-8KW-H11,2019-09-11,Outdoor Air/Water,35.0,65.0,R410a,2.8,17,6.03,EN 14825,average,12,30,4400,6.98,630
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,10.4,EN 14825,average,-7,34,9120,4.4,2073
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,8.72,EN 14825,average,-7,52,7760,2.91,2667
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,10.4,EN 14825,average,2,30,5770,5.22,1105
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,8.72,EN 14825,average,2,42,4730,3.73,1268
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,10.4,EN 14825,average,7,27,3820,5.55,688
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,8.72,EN 14825,average,7,36,3040,4.18,727
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,10.4,EN 14825,average,12,24,2710,5.55,488
DAIKIN Europe ,EGSQH10S18A9W,2017-02-17,Brine/Water,46.0,,R410a,1.8,20,8.72,EN 14825,average,12,30,2610,4.73,552
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,AEROTOP SPLIT 05M-RX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT PLUS 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT PLUS 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,NIMBUS PLUS 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,AEROTOP SPLIT 05M-CRX,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT COMPACT 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT FLEX 50 S LINK,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,NIMBUS COMPACT 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,NIMBUS FLEX 50 S NET,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT COMPACT 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,-7,34,5120,3.19,1605
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,-7,52,5350,2.32,2306
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,2,30,3180,4.63,687
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,2,42,3550,3.43,1035
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,7,27,2029,6.09,333
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,7,36,2140,4.5,476
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,4.4,EN 14825,average,12,24,1610,8.52,189
Ariston Thermo Group,ARIANEXT FLEX 50 S,2017-12-19,Outdoor Air/Water,36.0,58.0,R410a,2.3,11,3.8,EN 14825,average,12,30,1580,6.33,250
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,6.4,EN 14825,average,-7,34,5700,2.75,2073
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,7.0,EN 14825,average,-7,52,6100,1.9,3211
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,6.4,EN 14825,average,2,30,3600,4.53,795
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,7.0,EN 14825,average,2,42,4000,3.35,1194
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,6.4,EN 14825,average,7,27,2700,6.84,395
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,7.0,EN 14825,average,7,36,2500,5.08,492
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,6.4,EN 14825,average,12,24,3100,8.5,365
Enertech CTC AB,CTC EcoAir 510M 3x400V,2020-12-17,Outdoor Air/Water,,60.0,R407c,2.2,15,7.0,EN 14825,average,12,30,3000,6.68,449
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,-7,34,6180,2.74,2255
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,-7,52,5810,2.15,2702
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,2,30,7550,3.76,2008
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,2,42,7220,3.05,2367
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,7,27,9520,4.59,2074
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,7,36,9290,4.12,2255
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,12,24,10970,4.92,2230
ait-deutschland,LWD 70A/SX-HMD,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,12,30,10910,4.84,2254
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,-7,34,6180,2.74,2255
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,-7,52,5810,2.15,2702
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,2,30,7550,3.76,2008
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,2,42,7220,3.05,2367
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,7,27,9520,4.59,2074
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,7,36,9290,4.12,2255
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.84,EN 14825,average,12,24,10970,4.92,2230
ait-deutschland,LWD 70A/SX-HTD S,2020-11-24,Outdoor Air/Water,,58.0,R290,1.1,10,8.13,EN 14825,average,12,30,10910,4.84,2254
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,RBLQ07C2V3 / RKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMXB500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,-7,34,6200,2.57,2412
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,-7,52,5500,1.98,2778
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,2,30,3770,4.0,942
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,2,42,3200,3.17,1009
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,7,27,2590,5.75,450
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,7,36,3600,4.2,857
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,7.0,EN 14825,average,12,24,2610,7.27,359
DAIKIN Europe ,EBLQ07C2V3 / EKHWMX500C,2020-12-17,Outdoor Air/Water,42.0,62.0,R410a,1.45,8,6.1,EN 14825,average,12,30,3400,5.82,584
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Austria Email LWP 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,-7,34,5000,2.74,1825
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4700,1.97,2386
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,2,30,3000,4.68,641
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2900,3.11,932
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,7,27,2100,6.04,348
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1800,4.29,420
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,6.0,EN 14825,average,12,24,2400,7.43,323
Groupe Atlantic,Austria Email LWPK 6 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,6.06,380
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,-7,34,10290,4.8,2144
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,-7,52,9530,3.18,2997
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,2,30,10350,5.08,2037
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,2,42,9790,3.75,2611
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,7,27,10380,5.34,1944
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,7,36,9960,4.19,2377
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,12,24,10460,5.63,1858
Viessmann,VITOCAL 200-G BWC-M 201.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,12,30,10120,4.65,2176
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,-7,34,10290,4.8,2144
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,-7,52,9530,3.18,2997
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,2,30,10350,5.08,2037
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,2,42,9790,3.75,2611
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,7,27,10380,5.34,1944
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,7,36,9960,4.19,2377
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,12,24,10460,5.63,1858
Viessmann,VITOCAL 222-G BWT-M 221.B10,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,12,30,10120,4.65,2176
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,-7,34,10290,4.8,2144
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,-7,52,9530,3.18,2997
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,2,30,10350,5.08,2037
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,2,42,9790,3.75,2611
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,7,27,10380,5.34,1944
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,7,36,9960,4.19,2377
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,11.7,EN 14825,average,12,24,10460,5.63,1858
Viessmann,VITOCAL 222-G BWT-M 221.B10 SC,2019-07-11,Brine/Water,46.0,,R410a,2.4,12,10.83,EN 14825,average,12,30,10120,4.65,2176
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
