Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-M*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*C,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHST20C-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + EHSC-YM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERST20C-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-M*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA(-BS) + ERSC-VM*D,2020-04-09,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140VHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,15,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,34,12400,2.55,4863
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,-7,52,12400,1.98,6263
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,30,7500,4.41,1701
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,2,42,7500,3.25,2308
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,27,4900,6.28,780
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,7,36,5100,4.64,1099
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,24,5700,7.43,767
Mitsubishi,PUZ-HWM140YHA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,67.0,R32,3.3,22,14.0,EN 14825,average,12,30,5200,6.24,833
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-R,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS PLUS 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-CR,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS COMPACT 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
