Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S-T NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S-T - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S-T - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-RX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT PLUS 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS PLUS 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,AEROTOP SPLIT 09M-CRX,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300 LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S LINK,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS COMPACT 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,NIMBUS FLEX 90 S - 300 NET,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT COMPACT 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,-7,34,9180,3.32,2765
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,-7,52,8300,2.32,3578
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,2,30,5600,4.59,1220
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,2,42,5310,3.22,1649
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,7,27,3640,5.98,609
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,7,36,3470,4.38,792
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,8.7,EN 14825,average,12,24,4440,9.48,468
Ariston Thermo Group,ARIANEXT FLEX 90 S - 300,2017-12-19,Outdoor Air/Water,43.0,62.0,R410a,4.3,18,7.7,EN 14825,average,12,30,4220,6.8,621
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1145-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1145-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1245-10 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,12,30,9600,4.58,2096
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,-7,34,9800,4.93,1988
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,-7,52,7900,3.4,2324
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,2,30,10000,5.18,1931
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,2,42,8700,3.91,2225
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,7,27,10200,5.35,1907
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,7,36,9200,4.25,2165
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,12.0,EN 14825,average,12,24,10400,5.39,1929
Nibe,F1245-10 PC 3x400,2020-12-17,Brine/Water,45.0,,R407c,2.1,7,10.0,EN 14825,average,12,30,9600,4.58,2096
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,-7,34,10000,4.69,2132
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,-7,52,9400,3.28,2866
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,2,30,10100,1.88,5372
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,2,42,9500,3.66,2596
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,7,27,10200,5.1,2000
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,7,36,9700,4.03,2407
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,12,24,10300,5.22,1973
Enertech CTC AB,CTC EcoPart 410 1x230V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,12,30,9900,4.41,2245
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,-7,34,10000,4.69,2132
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,-7,52,9400,3.28,2866
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,2,30,10100,1.88,5372
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,2,42,9500,3.66,2596
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,7,27,10200,5.1,2000
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,7,36,9700,4.03,2407
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,11.32,EN 14825,average,12,24,10300,5.22,1973
Enertech CTC AB,CTC EcoPart 410 3x400V,2020-12-17,Brine/Water,49.0,,R407c,1.9,18,10.6,EN 14825,average,12,30,9900,4.41,2245
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,11.0,EN 14825,average,-7,34,9700,3.41,2845
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,12.3,EN 14825,average,-7,52,10900,2.48,4395
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,11.0,EN 14825,average,2,30,6500,5.08,1280
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,12.3,EN 14825,average,2,42,6700,3.96,1692
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,11.0,EN 14825,average,7,27,6900,5.95,1160
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,12.3,EN 14825,average,7,36,5900,4.69,1258
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,11.0,EN 14825,average,12,24,6800,7.36,924
Kaukora,Jäspi Inverter Nordic 20,2020-05-05,Outdoor Air/Water,,,R410a,3.0,25,12.3,EN 14825,average,12,30,6500,5.81,1119
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,14.6,EN 14825,average,-7,34,14610,5.39,2711
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,13.83,EN 14825,average,-7,52,13530,3.61,3748
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,14.6,EN 14825,average,2,30,14710,5.7,2581
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,13.83,EN 14825,average,2,42,13970,4.28,3264
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,14.6,EN 14825,average,7,27,14790,5.97,2477
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,13.83,EN 14825,average,7,36,14500,4.92,2947
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,14.6,EN 14825,average,12,24,14870,6.31,2357
ait-deutschland,WWC 160H/X,2019-09-06,Water/Water,53.0,,R407c,3.95,7,13.83,EN 14825,average,12,30,14720,5.6,2629
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,-7,34,5900,4.67,1263
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,-7,52,5300,3.1,1710
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,2,30,6000,4.88,1230
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,2,42,5500,3.52,1562
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,7,27,6100,5.06,1206
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,7,36,5600,3.91,1432
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,12,24,6200,5.25,1181
Enertech CTC AB,CTC EcoPart 406 1x230V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,12,30,5800,4.32,1343
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,-7,34,5900,4.67,1263
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,-7,52,5300,3.1,1710
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,2,30,6000,4.88,1230
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,2,42,5500,3.52,1562
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,7,27,6100,5.06,1206
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,7,36,5600,3.91,1432
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.71,EN 14825,average,12,24,6200,5.25,1181
Enertech CTC AB,CTC EcoPart 406 3x400V,2020-12-17,Brine/Water,50.0,,R407c,1.9,18,6.26,EN 14825,average,12,30,5800,4.32,1343
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,14.48,EN 14825,average,-7,34,14460,5.08,2846
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,17.0,EN 14825,average,-7,52,14700,3.42,4298
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,14.48,EN 14825,average,2,30,14440,5.38,2684
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,17.0,EN 14825,average,2,42,14600,3.91,3734
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,14.48,EN 14825,average,7,27,14420,5.69,2534
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,17.0,EN 14825,average,7,36,14600,4.29,3403
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,14.48,EN 14825,average,12,24,14390,6.05,2379
Vaillant Deutschland ,VWF 157/4 35 & 55,2020-12-17,Brine/Water,48.0,,R410a,3.05,7,17.0,EN 14825,average,12,30,14500,4.75,3053
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,-7,34,7190,3.35,2146
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,-7,52,5840,2.16,2704
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,2,30,4650,5.09,914
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,2,42,3760,3.3,1139
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,7,27,2900,6.82,425
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,7,36,2430,4.34,560
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,8.12,EN 14825,average,12,24,1630,8.35,195
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V8W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,59.0,R32,1.65,14,6.6,EN 14825,average,12,30,1400,5.33,263
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,-7,34,8109,3.23,2511
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,-7,52,6780,2.24,3027
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,2,30,5180,5.01,1034
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,2,42,4290,3.42,1254
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,7,27,3320,7.08,469
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,7,36,2770,4.52,613
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,9.17,EN 14825,average,12,24,1650,8.58,192
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHA-V10W/D2N8-B+HBTA100/190C****GN8-B,2020-06-12,Outdoor Air/Water,42.0,60.0,R32,1.65,14,7.67,EN 14825,average,12,30,1580,5.68,278
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,-7,34,9900,4.74,2089
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,-7,52,9300,3.09,3010
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,2,30,10000,4.95,2020
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,2,42,9500,3.55,2676
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,7,27,10000,5.14,1946
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,7,36,9600,3.98,2412
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,12,24,10100,5.34,1891
Buderus,Buderus Logatherm WPS 10K-1,2020-12-17,Brine/Water,51.0,,R410a,2.2,6,11.0,EN 14825,average,12,30,9800,4.41,2222
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,SWCV 92(H)(K)3 (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,SWCV 92H1 (1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,WZSV 92(H)(K)3M(3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,PWZSV 92H3S (3~ 400V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,PWZSV 92H2S (3~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,-7,34,7520,4.01,1875
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,-7,52,6620,2.96,2236
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,2,30,4580,5.33,859
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,2,42,4050,3.95,1025
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,7,27,2960,6.11,484
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,7,36,2600,4.55,571
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,8.5,EN 14825,average,12,24,1660,6.64,250
ait-deutschland,PWZSV 92H1S(1~ 230V),2019-03-29,Brine/Water,47.0,,R407c,1.25,12,7.5,EN 14825,average,12,30,1770,4.91,360
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,28.28,EN 14825,average,-7,34,25020,2.92,8568
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,26.86,EN 14825,average,-7,52,23760,2.03,11704
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,28.28,EN 14825,average,2,30,31120,3.67,8480
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,26.86,EN 14825,average,2,42,30530,3.02,10109
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,28.28,EN 14825,average,7,27,19400,4.86,3992
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,26.86,EN 14825,average,7,36,19050,4.05,4704
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,28.28,EN 14825,average,12,24,21200,5.26,4030
ait-deutschland,LW 310 (L),2019-10-08,Outdoor Air/Water,68.0,,Other,10.0,10,26.86,EN 14825,average,12,30,21110,4.92,4291
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,28.28,EN 14825,average,-7,34,25020,2.92,8568
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,26.86,EN 14825,average,-7,52,23760,2.03,11704
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,28.28,EN 14825,average,2,30,31120,3.67,8480
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,26.86,EN 14825,average,2,42,30530,3.02,10109
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,28.28,EN 14825,average,7,27,19400,4.86,3992
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,26.86,EN 14825,average,7,36,19050,4.05,4704
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,28.28,EN 14825,average,12,24,21200,5.26,4030
ait-deutschland,LW 310A,2019-10-08,Outdoor Air/Water,68.0,64.0,Other,10.0,10,26.86,EN 14825,average,12,30,21110,4.92,4291
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,-7,34,24770,4.75,5215
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,-7,52,24770,3.49,7097
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,2,30,15280,5.49,2783
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,2,42,15120,4.32,3500
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,7,27,15290,5.63,2716
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,7,36,15120,4.66,3245
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,12,24,15310,5.68,2695
Bosch Thermotechnik,Bosch Compress 7000 LW 28,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,12,30,15120,4.95,3055
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.5,EN 14825,average,-7,34,4860,3.4,1429
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.6,EN 14825,average,-7,52,4890,2.64,1852
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.5,EN 14825,average,2,30,2950,4.58,644
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.6,EN 14825,average,2,42,3030,3.8,797
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.5,EN 14825,average,7,27,3160,6.32,500
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.6,EN 14825,average,7,36,2990,4.84,618
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.5,EN 14825,average,12,24,3740,8.19,457
STIEBEL ELTRON ,WPL-A 05 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,5.6,EN 14825,average,12,30,3570,6.09,586
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.1,EN 14825,average,-7,34,7130,3.0,2377
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.0,EN 14825,average,-7,52,7040,2.43,2897
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.1,EN 14825,average,2,30,4340,4.82,900
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.0,EN 14825,average,2,42,4280,3.79,1129
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.1,EN 14825,average,7,27,3190,6.66,479
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.0,EN 14825,average,7,36,3050,5.22,584
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.1,EN 14825,average,12,24,3750,8.4,446
STIEBEL ELTRON ,WPL-A 07 HK 230 Premium,2020-08-07,Outdoor Air/Water,,47.0,Other,3.0,12,8.0,EN 14825,average,12,30,3600,6.33,569
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,7.0,EN 14825,average,-7,34,6190,2.8,2211
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,6.2,EN 14825,average,-7,52,5480,1.85,2962
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,7.0,EN 14825,average,2,30,3770,3.97,950
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,6.2,EN 14825,average,2,42,3340,3.22,1037
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,7.0,EN 14825,average,7,27,2800,5.9,475
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,6.2,EN 14825,average,7,36,2630,4.13,637
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,7.0,EN 14825,average,12,24,3030,6.32,479
Groupe Atlantic,AUREA 8,2020-12-17,Outdoor Air/Water,0.0,62.0,R410a,1.72,5,6.2,EN 14825,average,12,30,3150,5.91,533
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,13.0,EN 14825,average,-7,34,11900,2.4,4958
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,11.0,EN 14825,average,-7,52,9600,2.46,3902
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,13.0,EN 14825,average,2,30,7000,3.3,2121
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,11.0,EN 14825,average,2,42,5900,3.47,1700
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,13.0,EN 14825,average,7,27,4700,4.2,1119
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,11.0,EN 14825,average,7,36,3700,3.0,1233
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,13.0,EN 14825,average,12,24,4800,3.8,1263
LG Electronics Inc.,"HU161HA U33, HN1610H NK3",2019-06-28,Outdoor Air/Water,63.0,63.0,R410a,3.8,60,11.0,EN 14825,average,12,30,4500,3.6,1250
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.31,EN 14825,average,-7,34,19360,2.96,6541
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.01,EN 14825,average,-7,52,19180,2.07,9266
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.31,EN 14825,average,2,30,24230,3.77,6427
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.01,EN 14825,average,2,42,23930,3.02,7924
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.31,EN 14825,average,7,27,14340,5.06,2834
