Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.01,EN 14825,average,7,36,14290,4.13,3460
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.31,EN 14825,average,12,24,16850,5.9,2856
ait-deutschland,LW 251 (L),2019-10-08,Outdoor Air/Water,63.0,,R407c,9.8,10,25.01,EN 14825,average,12,30,16820,5.44,3092
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.31,EN 14825,average,-7,34,19360,2.96,6541
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.01,EN 14825,average,-7,52,19180,2.07,9266
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.31,EN 14825,average,2,30,24230,3.77,6427
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.01,EN 14825,average,2,42,23930,3.02,7924
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.31,EN 14825,average,7,27,14340,5.06,2834
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.01,EN 14825,average,7,36,14290,4.13,3460
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.31,EN 14825,average,12,24,16850,5.9,2856
ait-deutschland,LW 251A,2019-10-08,Outdoor Air/Water,63.0,62.0,R407c,9.8,10,25.01,EN 14825,average,12,30,16820,5.44,3092
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,34,5000,2.67,1873
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,52,4900,1.77,2768
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,42,3000,3.02,993
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,27,3200,5.74,557
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,36,2300,3.9,590
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,30,2200,4.9,449
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,34,4000,2.9,1379
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,-7,52,3800,1.9,2000
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,30,2400,4.1,585
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,2,42,2300,2.8,821
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,27,2000,5.0,400
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,24,2300,8.1,284
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5,2019-06-05,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,4.0,EN 14825,average,12,30,2100,5.8,362
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,-7,34,18580,4.8,3871
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,-7,52,18580,3.31,5613
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,2,30,11770,5.54,2125
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,2,42,11780,4.31,2733
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,7,27,11760,5.65,2081
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,7,36,11770,4.61,2553
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,12,24,11740,5.67,2071
Bosch Thermotechnik,Bosch Compress 7000 LW 22,2020-12-17,Brine/Water,57.0,,R410a,4.5,25,21.0,EN 14825,average,12,30,11760,4.88,2410
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Extensa +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Extensa Duo +6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,30,2100,5.8,362
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,34,4600,2.7,1704
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,-7,52,4000,1.8,2222
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,30,2800,4.2,667
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,2,42,2500,2.9,862
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,27,2300,6.0,383
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,7,36,1700,4.0,425
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,24,2300,8.3,277
Groupe Atlantic,Alféa Extensa Duo A.I. 6,2020-12-17,Outdoor Air/Water,46.0,63.0,R410a,1.1,10,5.0,EN 14825,average,12,30,2100,5.8,362
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE200RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,30,2400,5.77,416
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERSQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ014AY1 / EKHBRD014ADY17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,12,30,4680,4.67,1002
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,-7,34,11500,2.46,4675
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,-7,52,11400,2.15,5302
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,2,30,7540,2.82,2674
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,2,42,7610,3.02,2520
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,7,27,8029,3.84,2091
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,7,36,4530,3.97,1141
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,14.0,EN 14825,average,12,24,8050,4.29,1876
DAIKIN Europe ,ERRQ014AV1 / EKHBRD014ADV17,2018-06-12,Outdoor Air/Water,,,R410a,4.5,55,13.0,EN 14825,average,12,30,4680,4.67,1002
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ARE,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ARB,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ART,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,34,3900,3.07,1270
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,-7,52,3500,2.12,1651
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,30,2300,4.98,462
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,2,42,2200,3.32,663
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,27,1500,6.54,229
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,7,36,2200,4.9,449
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,24,1400,9.41,149
Buderus,Buderus Logatherm WLW196i-4 ARTS,2020-12-17,Outdoor Air/Water,35.0,54.0,R410a,1.7,17,4.0,EN 14825,average,12,30,2700,7.71,350
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,30,2400,5.77,416
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,34,7080,2.63,2692
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,-7,52,7080,1.9,3726
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,30,4310,4.24,1017
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,2,42,4310,3.11,1386
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,27,3100,6.39,485
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,7,36,2800,4.55,615
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,24,2600,8.22,316
Samsung Electronics Air Conditioner Europe ,AE080RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,40.0,63.0,R32,1.15,22,8.0,EN 14825,average,12,30,2400,5.77,416
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,-7,34,16900,4.64,3642
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,-7,52,16000,3.23,4954
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,2,30,17100,4.83,3540
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,2,42,16100,3.6,4472
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,7,27,17200,5.01,3433
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,7,36,16400,3.97,4131
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,12,24,17400,5.18,3359
Enertech CTC AB,CTC EcoPart 417 1x230V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,12,30,16700,4.36,3830
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,-7,34,16900,4.64,3642
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,-7,52,16000,3.23,4954
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,2,30,17100,4.83,3540
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,2,42,16100,3.6,4472
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,7,27,17200,5.01,3433
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,7,36,16400,3.97,4131
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,19.15,EN 14825,average,12,24,17400,5.18,3359
Enertech CTC AB,CTC EcoPart 417 3x400V,2020-12-17,Brine/Water,56.0,,R407c,2.7,18,18.03,EN 14825,average,12,30,16700,4.36,3830
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,-7,34,15900,2.85,5579
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,-7,52,15610,1.72,9076
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,2,30,9660,4.59,2105
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,2,42,9590,3.32,2889
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,7,27,6560,5.99,1095
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,7,36,6370,4.48,1422
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,12,24,3760,7.08,531
Clivet ,WSAN-YMi 91,2021-12-18,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,12,30,3570,5.27,677
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,-7,34,19720,2.74,7197
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,-7,52,19820,1.74,11391
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,2,30,12030,4.41,2728
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,2,42,11890,3.32,3581
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,7,27,8000,6.29,1272
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,7,36,7970,4.66,1710
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,12,24,3790,7.14,531
Clivet ,WSAN-YMi 101,2021-12-18,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,12,30,3600,5.32,677
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,-7,34,22120,2.57,8607
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,-7,52,20640,1.69,12213
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,2,30,13760,4.44,3099
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,2,42,14260,3.12,4571
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,7,27,9360,6.52,1436
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,7,36,9290,4.74,1960
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,12,24,4090,7.35,556
Clivet ,WSAN-YMi 121,2021-12-18,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,12,30,3890,5.48,710
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,-7,34,21900,2.54,8622
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,-7,52,20110,1.63,12337
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,2,30,16160,4.16,3885
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,2,42,16490,3.09,5337
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,7,27,10640,6.38,1668
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,7,36,10500,4.75,2211
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,12,24,4540,7.72,588
Clivet ,WSAN-YMi 141,2021-12-18,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,12,30,4640,5.91,785
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,-7,34,6180,3.18,1943
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,-7,52,5580,2.28,2447
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,2,30,7460,3.94,1893
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,2,42,7120,3.18,2239
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,7,27,8690,4.66,1865
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,7,36,8750,4.18,2093
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,12,24,10340,5.58,1853
ait-deutschland,LWD 70A/RX-HMD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,12,30,10320,5.43,1901
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,-7,34,6180,3.18,1943
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,-7,52,5580,2.28,2447
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,2,30,7460,3.94,1893
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,2,42,7120,3.18,2239
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,7,27,8690,4.66,1865
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,7,36,8750,4.18,2093
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,8.61,EN 14825,average,12,24,10340,5.58,1853
ait-deutschland,LWD 70A/RX-HTD,2020-11-24,Outdoor Air/Water,,57.0,R290,2.2,15,7.92,EN 14825,average,12,30,10320,5.43,1901
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWCV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,6.7,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,,R410a,3.0,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWAV 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,12,30,3390,6.56,517
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,-7,34,5880,3.26,1804
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,-7,52,5040,2.31,2182
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,2,30,3840,4.7,817
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,2,42,3480,3.43,1015
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,7,27,3270,5.97,548
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,7,36,3040,4.86,626
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,6.7,EN 14825,average,12,24,3360,7.92,424
ait-deutschland,LWAV+ 82R1/3,2019-03-27,Outdoor Air/Water,48.0,50.0,R410a,3.0,31,5.65,EN 14825,average,12,30,3390,6.56,517
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112VAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,15,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-M*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + EHPT30X-YM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,34,8800,3.31,2659
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,-7,52,8800,2.23,3946
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,30,5700,4.79,1190
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,2,42,5400,3.34,1617
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,27,4900,6.68,734
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,7,36,5200,4.61,1128
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,24,4600,9.1,505
Mitsubishi,PUZ-WM112YAA(-BS) + ERPT30X-VM*D,2020-07-27,Outdoor Air/Water,40.0,60.0,R32,3.0,22,10.0,EN 14825,average,12,30,4700,6.35,740
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,-7,34,5800,4.33,1339
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,-7,52,5300,2.85,1860
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,2,30,5800,4.51,1286
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,2,42,5400,3.25,1662
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,7,27,5900,4.69,1258
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,7,36,5600,3.64,1538
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,7.0,EN 14825,average,12,24,5900,4.87,1211
Bosch Thermotechnik,Bosch Compress 6000 6 LWM,2020-12-17,Brine/Water,46.0,,R410a,1.55,6,6.0,EN 14825,average,12,30,5700,4.02,1418
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,-7,34,10610,4.81,2206
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,-7,52,10590,3.55,2983
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,2,30,6450,5.72,1128
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,2,42,6440,4.49,1434
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,7,27,4140,6.12,676
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,7,36,4130,4.99,828
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,12.03,EN 14825,average,12,24,2300,6.29,366
tecalor,"TTF 12.6 (cool), TTC 12.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,11.99,EN 14825,average,12,30,2210,5.25,421
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,-7,34,12770,4.46,2863
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,-7,52,12160,3.4,3576
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,2,30,7760,5.51,1408
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,2,42,7400,4.44,1667
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,7,27,4980,6.13,812
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,7,36,4750,5.03,944
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,14.46,EN 14825,average,12,24,2290,6.18,371
tecalor,"TTF 15.6 (cool), TTC 15.6 (cool)",2020-09-08,Brine/Water,39.0,,Other,3.1,19,13.77,EN 14825,average,12,30,2220,5.31,418
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSX16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
