Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*V3 / EHSXB16P50B,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*V3 / HPSU Compact 516 Biv,2017-03-10,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,-7,34,39810,4.55,8749
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,-7,52,41580,3.54,11746
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,2,30,25310,5.17,4896
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,2,42,25480,4.3,5926
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,7,27,25320,5.26,4814
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,7,36,25480,4.57,5575
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,45.0,EN 14825,average,12,24,25320,5.32,4759
Buderus,Buderus Logatherm WPS 48.2 HT,2020-12-17,Brine/Water,54.0,,R410a,7.5,25,47.0,EN 14825,average,12,30,25490,4.8,5310
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Vaillant Deutschland ,VWL 55/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,-7,34,4260,2.78,1532
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,2,30,2700,4.62,584
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,7,27,2290,6.41,357
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.81,EN 14825,average,12,24,2610,7.61,343
Vaillant Deutschland ,VWL 55/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,-7,34,3930,2.79,1409
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,-7,52,4320,2.11,2047
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,2,30,2170,4.46,487
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,2,42,2460,3.19,771
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,7,27,2260,5.99,377
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,7,36,2120,4.4,482
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.45,EN 14825,average,12,24,2540,7.16,355
Vaillant Deutschland ,VWL 55/6 A 230V S3,2020-05-11,Outdoor Air/Water,,,R290,0.6,17,4.88,EN 14825,average,12,30,2520,6.03,418
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Vaillant Deutschland ,VWL 35/6 A 230V,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,-7,34,3710,3.04,1220
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,-7,52,3690,2.08,1774
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,2,30,2180,4.4,495
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,2,42,2320,3.01,771
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,7,27,2150,5.96,361
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,7,36,2029,4.28,474
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,51.0,R290,0.6,17,4.19,EN 14825,average,12,24,2410,7.04,342
Vaillant Deutschland ,VWL 35/6 A 230V S2,2020-05-11,Outdoor Air/Water,,54.0,R290,0.6,17,4.18,EN 14825,average,12,30,2420,5.84,414
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,-7,34,3650,2.97,1229
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,-7,52,3730,2.12,1759
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,2,30,2200,4.48,491
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,2,42,2280,3.24,704
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,7,27,2230,6.02,370
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,7,36,2110,4.45,474
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,50.0,R290,0.6,17,4.13,EN 14825,average,12,24,2590,7.39,350
Vaillant Deutschland ,VWL 45/6 A 230V S3,2020-05-11,Outdoor Air/Water,,52.0,R290,0.6,17,4.22,EN 14825,average,12,30,2540,5.97,425
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,-7,34,5800,2.4,2417
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,-7,52,5300,1.8,2944
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,2,30,3500,3.8,921
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,2,42,3100,2.9,1069
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,7,27,2300,5.7,404
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,7,36,2000,4.1,488
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,7.0,EN 14825,average,12,24,2400,8.2,293
Groupe Atlantic,THERMOR Alféa Extensa A.I. 8,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,1.4,9,6.0,EN 14825,average,12,30,2200,5.8,379
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M-E 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 100-S AWB-M-E-AC 101.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-E 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,-7,34,6240,2.74,2277
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,-7,52,5930,1.95,3041
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,2,30,4250,4.25,1000
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,2,42,3600,2.9,1241
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,7,27,5090,6.19,822
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,7,36,6940,4.93,1408
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.4,EN 14825,average,12,24,5960,8.88,671
Viessmann,Vitocal 111-S AWBT-M-E-AC 111.B08 F,2020-11-02,Outdoor Air/Water,41.0,64.0,R32,1.6,15,6.7,EN 14825,average,12,30,6690,7.34,911
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,-7,34,59500,4.42,13462
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,-7,52,54800,3.17,17287
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,2,30,60100,4.59,13094
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,2,42,56600,3.62,15635
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,7,27,30500,4.87,6263
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,7,36,29200,4.06,7192
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,12,24,30800,4.91,6273
Nibe,F1345-60,2020-12-17,Brine/Water,47.0,,R407c,3.4,7,67.0,EN 14825,average,12,30,29800,4.31,6914
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,-7,34,69000,4.48,15402
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,-7,52,69000,3.31,20846
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,2,30,42020,5.19,8096
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,2,42,42240,4.2,10057
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,7,27,41930,5.32,7882
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,7,36,42280,4.47,9459
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,12,24,41860,5.42,7723
Buderus,Buderus Logatherm WPS 80.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.8,25,78.0,EN 14825,average,12,30,42330,4.73,8949
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,34,5800,3.39,1711
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,-7,52,5300,2.26,2345
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,30,4100,4.82,851
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,2,42,3500,3.57,980
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,27,3300,6.35,520
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,7,36,3600,5.07,710
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,24,3100,8.86,350
Mitsubishi,PUZ-WM60VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,6.0,EN 14825,average,12,30,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85VAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,15,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + EHPT17X-YM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,34,7500,3.1,2419
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,-7,52,7500,2.07,3623
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,30,4600,4.79,960
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,2,42,4600,3.46,1329
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,27,3200,6.81,470
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,7,36,3700,5.0,740
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,24,3200,9.14,350
Mitsubishi,PUZ-WM85YAA(-BS) + ERPT17X-VM*D,2020-06-22,Outdoor Air/Water,40.0,58.0,R32,2.2,22,8.5,EN 14825,average,12,30,3400,7.08,480
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - Heating Only,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,12,30,3500,5.5,636
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,-7,34,12000,2.55,4706
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,-7,52,10250,1.7,6029
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,2,30,7300,4.7,1553
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,2,42,6240,3.6,1733
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,7,27,4700,5.7,825
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,7,36,4010,4.6,872
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,14.0,EN 14825,average,12,24,3500,6.0,583
Johnson Controls-Hitachi AirConditioning Spain,RASM-5VNE - with cooling kit,2020-12-17,Outdoor Air/Water,,65.0,R410a,3.1,13,12.0,EN 14825,average,12,30,3500,5.5,636
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,-7,34,15900,2.85,5579
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,-7,52,15610,1.72,9076
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,2,30,9660,4.59,2105
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,2,42,9590,3.32,2889
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,7,27,6560,5.99,1095
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,7,36,6370,4.48,1422
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.99,EN 14825,average,12,24,3760,7.08,531
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V18W/D2RN8,2020-12-02,Outdoor Air/Water,,71.0,R32,5.0,18,17.67,EN 14825,average,12,30,3570,5.27,677
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,-7,34,19720,2.74,7197
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,-7,52,19820,1.74,11391
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,2,30,12030,4.41,2728
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,2,42,11890,3.32,3581
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,7,27,8000,6.29,1272
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,7,36,7970,4.66,1710
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.31,EN 14825,average,12,24,3790,7.14,531
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V22W/D2RN8,2020-12-02,Outdoor Air/Water,,73.0,R32,5.0,18,22.43,EN 14825,average,12,30,3600,5.32,677
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,-7,34,22120,2.57,8607
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,-7,52,20640,1.69,12213
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,2,30,13760,4.44,3099
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,2,42,14260,3.12,4571
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,7,27,9360,6.52,1436
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,7,36,9290,4.74,1960
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,25.04,EN 14825,average,12,24,4090,7.35,556
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V26W/D2RN8,2020-12-02,Outdoor Air/Water,,75.0,R32,5.0,18,26.15,EN 14825,average,12,30,3890,5.48,710
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,-7,34,21900,2.54,8622
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,-7,52,20110,1.63,12337
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,2,30,16160,4.16,3885
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,2,42,16490,3.09,5337
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,7,27,10640,6.38,1668
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,7,36,10500,4.75,2211
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.18,EN 14825,average,12,24,4540,7.72,588
"GD Midea Heating & Ventilating Equipment Co., Ltd.",MHC-V30W/D2RN8,2020-12-02,Outdoor Air/Water,,77.0,R32,5.0,18,29.69,EN 14825,average,12,30,4640,5.91,785
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,12.2,EN 14825,average,-7,34,10790,2.47,4368
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,10.3,EN 14825,average,-7,52,9110,1.74,5236
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,12.2,EN 14825,average,2,30,6570,3.77,1743
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,10.3,EN 14825,average,2,42,5550,3.02,1838
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,12.2,EN 14825,average,7,27,8240,5.39,1529
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,10.3,EN 14825,average,7,36,7760,4.48,1732
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,12.2,EN 14825,average,12,24,5140,6.3,816
Groupe Atlantic,AUREA 16,2020-12-17,Outdoor Air/Water,0.0,66.0,R410a,2.99,5,10.3,EN 14825,average,12,30,4760,6.67,714
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,-7,34,5800,4.33,1339
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,-7,52,5300,2.85,1860
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,2,30,5800,4.51,1286
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,2,42,5400,3.25,1662
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,7,27,5900,4.69,1258
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,7,36,5600,3.64,1538
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,7.0,EN 14825,average,12,24,5900,4.87,1211
Buderus,Buderus Logatherm WPS 6K-1,2020-12-17,Brine/Water,51.0,,R410a,1.55,6,6.0,EN 14825,average,12,30,5700,4.02,1418
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-R,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S-T LINK,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,ARIANEXT PLUS 70 S-T,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS PLUS 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,AEROTOP SPLIT 07M-CR,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
Ariston Thermo Group,NIMBUS COMPACT 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,-7,34,6970,3.13,2227
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,-7,52,6800,2.22,3063
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,2,30,4350,4.81,904
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,2,42,4110,3.36,1223
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,7,27,2870,6.13,468
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,7,36,2570,4.47,575
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,6.4,EN 14825,average,12,24,2730,8.04,340
