Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,NIMBUS FLEX 70 S-T NET,2017-12-19,Outdoor Air/Water,36.0,60.0,R410a,3.08,11,5.62,EN 14825,average,12,30,2660,6.31,422
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,-7,34,17000,4.39,3872
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,-7,52,16000,3.25,4923
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,2,30,17100,4.5,3800
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,2,42,16200,3.7,4378
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,7,27,17300,4.55,3802
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,7,36,16600,3.95,4203
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,12,24,17400,4.34,4009
Nibe,F1145-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,12,30,16900,4.16,4062
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,-7,34,6100,2.96,2061
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,-7,52,5800,2.08,2788
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,2,30,3700,4.36,849
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,2,42,3600,3.3,1091
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,7,27,3200,5.56,576
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,7,36,3000,3.49,860
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,12,24,3700,7.88,470
Viessmann,AWO-M-AC (AF) 101.A06,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,12,30,3600,6.49,555
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,-7,34,6500,2.95,2203
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,-7,52,6300,1.91,3298
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,2,30,4000,4.37,915
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,2,42,3800,3.33,1141
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,7,27,3100,5.55,559
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,7,36,3100,3.9,795
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,12,24,3700,7.86,471
Viessmann,AWO-M-AC (AF) 101.A08,2020-06-25,Outdoor Air/Water,,64.0,R32,1.5,19,7.0,EN 14825,average,12,30,3600,6.3,571
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,ERLQ011C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,-7,34,8880,2.63,3376
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,-7,52,9000,1.94,4639
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,2,30,6030,4.05,1489
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,2,42,5400,3.3,1636
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,7,27,5740,6.77,848
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,7,36,4600,4.26,1080
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,11.2,EN 14825,average,12,24,6500,8.97,725
DAIKIN Europe ,RRLQ011C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,10.0,EN 14825,average,12,30,5500,6.3,873
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSH16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSHB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,34,11100,3.12,3558
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,-7,52,11200,2.47,4534
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,30,6700,4.44,1509
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,2,42,6900,3.56,1938
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,27,5700,5.84,976
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,7,36,6900,4.44,1554
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,24,6000,7.4,811
DAIKIN Europe ,EPRA18DV / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,21,13.0,EN 14825,average,12,30,6200,5.72,1084
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSX16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,34,10720,2.97,3609
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,-7,52,11100,2.43,4568
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,30,6870,4.94,1391
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,2,42,6700,3.52,1903
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,27,6100,5.75,1061
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,7,36,6500,4.54,1432
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,24,5500,6.97,789
DAIKIN Europe ,EPRA18DW / ETSXB16P50D,2020-02-07,Outdoor Air/Water,46.0,54.0,R32,4.2,42,13.0,EN 14825,average,12,30,5200,5.97,871
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFE - Type 1,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,12,30,3600,6.0,600
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,-7,34,9600,2.74,3504
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,-7,52,9730,2.3,4230
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,2,30,5840,5.2,1123
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,2,42,5920,3.6,1644
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,7,27,3760,5.8,648
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,7,36,3810,4.7,811
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,12,24,3700,6.4,578
Johnson Controls-Hitachi AirConditioning Spain,RAS-4WHVNPE RWH-4.0VNFWE - Type 2,2020-12-17,Outdoor Air/Water,57.0,61.0,R410a,3.3,17,11.0,EN 14825,average,12,30,3600,6.0,600
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,-7,34,11500,2.71,4244
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,-7,52,10620,2.16,4917
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,2,30,7000,4.48,1562
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,2,42,6460,3.45,1872
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,7,27,5600,6.86,816
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,7,36,4150,4.57,908
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,13.0,EN 14825,average,12,24,4800,8.95,536
Samsung Electronics Air Conditioner Europe ,AE120RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,64.0,R32,2.2,22,12.0,EN 14825,average,12,30,4400,6.12,719
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDEG/EU & AE260RNWMEG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & MIM-E03CN,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,30,4490,6.35,707
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,34,14150,2.65,5340
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,-7,52,14150,2.06,6869
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,30,8620,4.11,2097
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,2,42,8620,3.31,2604
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,27,5540,6.86,808
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,7,36,5540,5.23,1059
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,24,5200,8.81,590
Samsung Electronics Air Conditioner Europe ,AE160RXYDGG/EU & AE260RNWMGG/EU,2021-01-26,Outdoor Air/Water,44.0,66.0,R32,2.2,22,16.0,EN 14825,average,12,30,4490,6.35,707
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RE,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RB,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RT,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,34,3000,3.0,1000
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,-7,52,2400,2.01,1194
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,30,2000,3.71,539
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,2,42,1500,3.0,500
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,27,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,7,36,1500,4.72,318
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,24,2000,5.71,350
Buderus,Buderus Logatherm WPLS2.2 RTS,2020-12-17,Outdoor Air/Water,36.0,64.0,R410a,1.0,11,3.0,EN 14825,average,12,30,1500,5.03,298
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,SWCV 122(H)(K)3 (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,SWCV 122H1 (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,WZSV 122(H)(K)3M,2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,PWZSV 122H3S (3~400V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,PWZSV 122H2S (3~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,12,30,2600,5.06,514
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,-7,34,10300,4.52,2279
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,-7,52,11100,3.18,3491
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,2,30,6300,5.27,1195
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,2,42,6800,4.12,1650
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,7,27,4100,5.6,732
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,7,36,4400,4.67,942
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,11.6,EN 14825,average,12,24,2700,5.78,467
ait-deutschland,PWZSV 122H1S (1~230V),2017-05-12,Brine/Water,44.0,,R407c,2.0,7,12.4,EN 14825,average,12,30,2600,5.06,514
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSH16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,ERLQ014C*W1 / EHSHB16P50B,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,-7,52,10900,1.92,5677
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,2,30,7710,4.07,1894
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,2,42,6600,3.3,2000
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,7,27,5050,5.71,884
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,7,36,4600,4.34,1060
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,14.5,EN 14825,average,12,24,5160,6.71,769
DAIKIN Europe ,RRLQ014C*W1 / HPSU Compact 516 H Biv,2017-03-30,Outdoor Air/Water,39.0,64.0,R410a,3.4,50,12.0,EN 14825,average,12,30,5500,6.45,853
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,34,5300,3.29,1611
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,-7,52,5300,2.14,2477
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,30,4700,4.56,1031
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,2,42,4300,3.28,1311
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,27,5100,5.67,899
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,24,3200,7.8,410
Mitsubishi,PUD-SHWM60VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,55.0,R32,1.4,15,6.0,EN 14825,average,12,30,3100,6.89,450
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80VAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,15,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,34,7100,3.11,2283
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,-7,52,7100,2.14,3318
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,30,4700,4.52,1040
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,2,42,4300,3.26,1319
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,27,5100,6.0,850
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,7,36,5300,4.91,1079
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,24,3200,8.21,390
Mitsubishi,PUD-SHWM80YAA(-BS) + E*ST30D-*M*D,2020-11-30,Outdoor Air/Water,41.0,56.0,R32,1.4,22,8.0,EN 14825,average,12,30,3100,7.05,440
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
