Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,THERMOR Alféa Excellia Duo A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,-7,34,10000,2.6,3846
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,-7,52,8200,1.9,4316
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,2,30,6100,3.7,1649
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,2,42,5000,2.8,1786
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,7,27,6200,5.3,1170
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,7,36,5900,3.8,1553
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,11.0,EN 14825,average,12,24,7400,6.9,1072
Groupe Atlantic,THERMOR Alféa Excellia A.I. 11,2019-06-05,Outdoor Air/Water,46.0,69.0,R410a,2.5,12,9.0,EN 14825,average,12,30,7000,4.8,1458
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVZ08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVH08S23D9W(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVH08SU23E6V,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S23E6V + cooling kit,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVZ08S23E9W + cooling,2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08DV / EHVX08S23D6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,34,7000,2.77,2527
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,-7,52,6900,1.96,3520
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,30,4200,4.35,966
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,2,42,4400,3.2,1375
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,27,3300,6.49,508
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,7,36,3300,4.64,711
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,24,3900,8.52,458
DAIKIN Europe ,ERGA08EV / EHVX08S23E6V(G),2017-11-22,Outdoor Air/Water,42.0,62.0,R32,1.5,10,8.0,EN 14825,average,12,30,4100,6.22,659
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,-7,34,5300,3.23,1641
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,-7,52,5300,2.09,2536
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,2,30,3200,4.58,699
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,2,42,3200,3.22,994
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,7,27,3200,6.55,489
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,7,36,2900,4.62,628
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,12,24,2900,8.16,355
Mitsubishi,PUHZ-W60VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,6.0,EN 14825,average,12,30,2700,6.09,443
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,-7,34,7500,2.21,3394
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,-7,52,7500,1.96,3827
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,2,30,4600,4.53,1015
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,2,42,4600,3.5,1314
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,7,27,3400,6.28,541
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,7,36,2900,4.9,592
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,12,24,3200,8.48,377
Mitsubishi,PUHZ-W85VAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,15,8.5,EN 14825,average,12,30,2900,6.8,426
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,-7,34,7500,2.21,3394
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,-7,52,7500,1.96,3827
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,2,30,4600,4.53,1015
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,2,42,4600,3.5,1314
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,7,27,3400,6.28,541
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,7,36,2900,4.9,592
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,12,24,3200,8.48,377
Mitsubishi,PUHZ-W85YAA,2018-10-09,Outdoor Air/Water,,58.0,R410a,2.4,22,8.5,EN 14825,average,12,30,2900,6.8,426
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,10.0,EN 14825,average,-7,34,9200,2.97,3098
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,9.0,EN 14825,average,-7,52,9200,2.97,3098
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,10.0,EN 14825,average,2,30,9600,3.56,2697
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,9.0,EN 14825,average,2,42,9600,3.56,2697
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,10.0,EN 14825,average,7,27,9900,4.03,2457
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,9.0,EN 14825,average,7,36,9900,4.03,2457
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,10.0,EN 14825,average,12,24,10100,4.6,2196
Ochsner,TERRA 11 HPLA,2020-09-30,Brine/Water,48.0,0.0,R410a,2.03,9,9.0,EN 14825,average,12,30,10100,4.6,2196
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPF 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPF 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPC 04, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,-7,34,4800,4.55,1055
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,-7,52,4300,2.85,1509
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,2,30,4800,4.87,986
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,2,42,4500,3.35,1343
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,7,27,4900,5.18,946
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,7,36,4600,3.73,1233
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,5.0,EN 14825,average,12,24,4900,5.52,888
STIEBEL ELTRON ,"WPC 04 cool, average climates",2016-08-23,Brine/Water,45.0,,Other,1.05,9,4.0,EN 14825,average,12,30,4700,4.18,1124
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S23D6V,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVZ16S23D9W,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S23D6V(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVX16S23D9W(G),2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D6V(G) + cooling,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,-7,34,11100,2.85,3895
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,-7,52,12300,2.17,5668
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,2,30,7000,4.24,1651
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,2,42,8100,3.18,2547
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,7,27,4500,6.24,721
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,7,36,5000,4.46,1121
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,13.0,EN 14825,average,12,24,5300,8.12,653
DAIKIN Europe ,EPGA14DV / EAVH16S23D9W(G) +,2019-03-06,Outdoor Air/Water,44.0,64.0,R32,3.5,21,14.0,EN 14825,average,12,30,5200,5.94,875
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVH04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D3V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHVX04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV / EHVZ04S18D6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHBH04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04DV(A) / EHBX04D6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVH04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E3V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVX04S18E6V(G),2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHVH04SU18E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHVZ04S18E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
