Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHBX04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV(A) / EHBH04E6V,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,34,5500,2.9,1897
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,-7,52,5300,1.97,2690
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,30,3300,4.33,762
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,2,42,3300,3.23,1022
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,27,3200,6.19,517
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,7,36,3000,4.4,682
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA04EV / EHBH04E6V + cooling kit,2018-06-11,Outdoor Air/Water,42.0,58.0,R32,1.5,10,6.0,EN 14825,average,12,30,3300,6.1,541
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,-7,34,3500,2.8,1250
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,-7,52,3500,1.96,1786
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,2,30,2200,4.48,491
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,2,42,2100,2.74,766
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,7,27,2500,5.82,430
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,7,36,2300,3.43,671
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,12,24,2300,7.23,318
Samsung Electronics Air Conditioner Europe ,AE044MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,65.0,R410a,2.6,22,4.0,EN 14825,average,12,30,2100,5.29,397
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,-7,34,4400,2.8,1571
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,-7,52,4000,2.07,1932
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,2,30,2700,4.38,616
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,2,42,2400,2.85,842
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,7,27,2600,5.78,450
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,7,36,2300,3.61,637
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,12,24,2400,7.37,326
Samsung Electronics Air Conditioner Europe ,AE066MXTPEH/EU & AE090MNYDEH/EU,2020-07-29,Outdoor Air/Water,48.0,67.0,R410a,2.6,22,5.0,EN 14825,average,12,30,2100,5.29,397
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Austria Email LWP 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,Austria Email LWPK 5 A.I.,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-R 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-R 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-RL,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT LITE 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT LITE 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT PLUS 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS PLUS 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS POCKET 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CR 1Z,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO 07M-CR 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z LINK,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS COMPACT 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z H NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T 2Z NET,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T H NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS FLEX 70 M-T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
