Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT COMPACT 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z H,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T H,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT FLEX 70 M-T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M PLUS 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M PLUS 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M LIGHT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M FLEX 7 T 180 e,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M FLEX 7 T 2Z 180 e,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M COMPACT 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M COMPACT 7 T 2Z,2017-12-19,Outdoor Air/Water,43.0,61.0,R410a,2.77,15,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ENERGION M HYBRIDall 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,NIMBUS M HYBRID FLEX 7 T NET,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 7 T LINK,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 7 T,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 07,2017-12-19,Outdoor Air/Water,15.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,ARIANEXT M FLEX IN 7 T LINK,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,-7,34,6980,3.1,2252
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,-7,52,6590,2.17,3037
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,2,30,4310,4.59,939
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,2,42,4180,3.3,1267
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,7,27,2760,5.3,521
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,7,36,2580,3.87,667
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,4.86,EN 14825,average,12,24,2600,6.87,378
Ariston Thermo Group,AEROTOP MONO BUILT-IN 07M-CR,2017-12-19,Outdoor Air/Water,0.0,61.0,R410a,2.77,13,5.62,EN 14825,average,12,30,2540,5.4,470
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,-7,34,15600,2.5,6240
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,-7,52,13800,1.65,8364
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,2,30,9500,3.85,2468
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,2,42,8400,3.2,2625
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,7,27,6100,5.4,1130
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,7,36,6000,4.5,1333
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,12,24,7000,4.65,1505
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - Heating Only,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,12,30,6800,4.5,1511
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,-7,34,15600,2.5,6240
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,-7,52,13800,1.65,8364
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,2,30,9500,3.85,2468
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,2,42,8400,3.2,2625
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,7,27,6100,5.4,1130
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,7,36,6000,4.5,1333
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,18.0,EN 14825,average,12,24,7000,4.65,1505
Johnson Controls-Hitachi AirConditioning Spain,RAS-8WHNPE RWM-8.0NE - with cooling,2020-12-17,Outdoor Air/Water,47.0,73.0,R410a,5.0,36,16.0,EN 14825,average,12,30,6800,4.5,1511
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.51,EN 14825,average,-7,34,3990,2.74,1456
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.21,EN 14825,average,-7,52,3720,2.04,1824
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.51,EN 14825,average,2,30,2310,4.31,536
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.21,EN 14825,average,2,42,2160,3.19,677
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.51,EN 14825,average,7,27,1680,6.44,261
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.21,EN 14825,average,7,36,1480,4.89,303
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.51,EN 14825,average,12,24,1600,7.8,205
Master Therm tepelna cerpadla ,BoxAir Inverter BA22I,2021-01-26,Outdoor Air/Water,,50.0,R32,1.3,19,4.21,EN 14825,average,12,30,1510,5.93,255
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,-7,34,24770,4.75,5215
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,-7,52,24770,3.49,7097
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,2,30,15280,5.49,2783
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,2,42,15120,4.32,3500
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,7,27,15290,5.63,2716
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,7,36,15120,4.66,3245
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,12,24,15310,5.68,2695
Buderus,Buderus Logatherm WPS 28.2 HT,2020-12-17,Brine/Water,57.0,,R410a,5.0,25,28.0,EN 14825,average,12,30,15120,4.95,3055
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,34,5000,2.63,1901
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,-7,52,4600,1.91,2408
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,2,42,2800,2.78,1007
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,27,3200,5.96,537
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,7,36,2600,3.59,724
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE200TNWTEH/EU,2020-07-29,Outdoor Air/Water,43.0,69.0,R410a,2.4,22,5.0,EN 14825,average,12,30,2500,4.72,530
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,25.0,EN 14825,average,-7,34,21800,5.42,4022
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,23.0,EN 14825,average,-7,52,20200,3.76,5372
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,25.0,EN 14825,average,2,30,22000,5.68,3873
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,23.0,EN 14825,average,2,42,20800,4.64,4483
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,25.0,EN 14825,average,7,27,22100,5.94,3721
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,23.0,EN 14825,average,7,36,21200,5.18,4093
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,25.0,EN 14825,average,12,24,22800,6.2,3677
Groupe Atlantic,ATLANTIC GEOLIA 17,2020-10-16,Water/Water,55.0,,R410a,2.3,3,23.0,EN 14825,average,12,30,21600,5.72,3776
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,-7,34,61920,4.57,13549
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,-7,52,62810,3.27,19208
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,2,30,38010,5.21,7296
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,2,42,38360,4.22,9090
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,7,27,37940,5.34,7105
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,7,36,38230,4.51,8477
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,70.0,EN 14825,average,12,24,37880,5.45,6950
Buderus,Buderus Logatherm WPS 72.2 HT,2020-12-17,Brine/Water,67.0,,R410a,10.6,25,71.0,EN 14825,average,12,30,38110,4.77,7990
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,13.0,EN 14825,average,-7,34,12600,4.48,2812
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,12.0,EN 14825,average,-7,52,11700,2.69,4349
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,13.0,EN 14825,average,2,30,12700,4.84,2624
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,12.0,EN 14825,average,2,42,12000,3.2,3750
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,13.0,EN 14825,average,7,27,12800,5.21,2457
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,12.0,EN 14825,average,7,36,12300,3.6,3417
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,13.0,EN 14825,average,12,24,12900,5.63,2291
tecalor,"TTF 13 basic, average climates",2016-11-01,Brine/Water,53.0,,Other,2.5,3,12.0,EN 14825,average,12,30,12500,4.09,3056
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,-7,34,6300,2.59,2432
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,-7,52,5500,1.65,3333
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,2,30,4300,3.95,1089
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,2,42,4000,3.15,1270
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,7,27,5300,5.38,985
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,7,36,5000,4.45,1124
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,12,24,5500,7.15,769
Advantix ,i-SHWAK V4 10,2020-05-26,Outdoor Air/Water,39.0,64.0,R410a,3.45,11,6.0,EN 14825,average,12,30,5300,6.02,880
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,-7,34,7400,2.73,2711
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,-7,52,6700,2.0,3350
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,2,30,5700,4.34,1313
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,2,42,4700,3.18,1478
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,7,27,4000,5.15,777
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,7,36,6000,4.19,1432
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,12,24,4700,6.78,693
Advantix ,i-SHWAK V4 12,2020-05-26,Outdoor Air/Water,39.0,65.0,R410a,3.45,11,7.0,EN 14825,average,12,30,6900,5.27,1309
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.57,EN 14825,average,-7,34,20640,2.64,7818
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.06,EN 14825,average,-7,52,20770,2.04,10181
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.57,EN 14825,average,2,30,12680,4.21,3012
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.06,EN 14825,average,2,42,12270,3.22,3811
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.57,EN 14825,average,7,27,8039,6.61,1216
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.06,EN 14825,average,7,36,7810,5.06,1543
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.57,EN 14825,average,12,24,9260,8.02,1155
Master Therm tepelna cerpadla ,BoxAir Inverter BA60I-1,2021-01-26,Outdoor Air/Water,,66.0,R410a,6.9,27,22.06,EN 14825,average,12,30,9010,6.13,1470
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DV / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSX08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSXB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSH08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06DVA / EHSHB08P50D,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
