Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EV / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSX08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSXB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSH08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,34,6000,2.86,2098
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,-7,52,5900,1.98,2980
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,30,3900,4.25,918
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,2,42,3900,3.16,1234
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,27,3200,6.3,508
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,7,36,3000,4.49,668
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,24,3300,7.78,424
DAIKIN Europe ,ERGA06EVA / EHSHB08P50D3,2018-08-17,Outdoor Air/Water,39.0,60.0,R32,1.5,10,7.0,EN 14825,average,12,30,3300,6.1,541
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,-7,34,10200,3.01,3389
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,-7,52,10200,2.2,4636
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,2,30,6200,4.42,1403
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,2,42,6300,3.38,1864
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,7,27,4500,6.04,745
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,7,36,4600,4.67,985
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,12,24,5000,8.44,592
LG Electronics Inc.,HU121MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,12,30,4600,6.66,691
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,-7,34,10200,3.01,3389
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,-7,52,10200,2.2,4636
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,2,30,6200,4.42,1403
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,2,42,6300,3.38,1864
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,7,27,4500,6.04,745
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,7,36,4600,4.67,985
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,12,24,5000,8.44,592
LG Electronics Inc.,HU123MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,61.0,R32,2.1,60,12.0,EN 14825,average,12,30,4600,6.66,691
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,-7,34,10600,2.94,3605
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,-7,52,10400,2.16,4815
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,2,30,6500,4.45,1461
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,2,42,6300,3.35,1881
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,7,27,4700,5.95,790
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,7,36,4700,4.66,1009
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,12,24,5000,8.12,616
LG Electronics Inc.,HU141MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,12,30,4600,6.62,695
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,-7,34,10600,2.94,3605
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,-7,52,10400,2.16,4815
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,2,30,6500,4.45,1461
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,2,42,6300,3.35,1881
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,7,27,4700,5.95,790
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,7,36,4700,4.66,1009
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,12,24,5000,8.12,616
LG Electronics Inc.,HU143MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,62.0,R32,2.1,60,12.0,EN 14825,average,12,30,4600,6.62,695
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,-7,34,10900,2.88,3785
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,-7,52,10600,2.15,4930
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,2,30,6700,4.45,1506
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,2,42,6500,3.34,1946
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,7,27,5000,5.97,838
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,7,36,5200,4.65,1118
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,12,24,5300,8.11,654
LG Electronics Inc.,HU161MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,12,30,4600,6.58,699
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,-7,34,10900,2.88,3785
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,-7,52,10600,2.15,4930
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,2,30,6700,4.45,1506
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,2,42,6500,3.34,1946
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,7,27,5000,5.97,838
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,7,36,5200,4.65,1118
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,12,24,5300,8.11,654
LG Electronics Inc.,HU163MRB U30 / HN1600MB NK0,2020-07-06,Outdoor Air/Water,44.0,63.0,R32,2.1,60,12.0,EN 14825,average,12,30,4600,6.58,699
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,7.7,EN 14825,average,-7,34,6630,2.66,2492
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,6.5,EN 14825,average,-7,52,4900,1.97,2487
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,7.7,EN 14825,average,2,30,4310,4.64,929
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,6.5,EN 14825,average,2,42,3200,3.25,985
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,7.7,EN 14825,average,7,27,3230,6.43,502
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,6.5,EN 14825,average,7,36,3000,4.69,640
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,7.7,EN 14825,average,12,24,3690,8.88,416
Vaillant Deutschland ,VWL 85/3 A 230V 35 & 55,2020-12-17,Outdoor Air/Water,,,R410a,1.95,5,6.5,EN 14825,average,12,30,3400,6.75,504
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,RBLQ05C2V3 / RKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMXB300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,-7,34,4010,2.9,1383
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,-7,52,3600,1.98,1818
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,2,30,2400,4.21,570
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,2,42,2100,3.1,677
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,7,27,1700,5.85,291
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,7,36,2800,4.27,656
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.4,EN 14825,average,12,24,2040,7.71,265
DAIKIN Europe ,EBLQ05C2V3 / EKHWMX300C,2020-12-17,Outdoor Air/Water,42.0,61.0,R410a,1.3,8,4.2,EN 14825,average,12,30,2700,6.33,427
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,01. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,02. RAS-2.5WHVRP RWD-2.5NRWE-260S,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,03. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,04. RAS-2.5WHVRP RWD-2.5NRWE-260SK - UK Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,05. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - Heating Only,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,-7,34,5100,2.7,1889
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,-7,52,4420,1.85,2389
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,2,30,3100,4.6,674
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,2,42,2690,3.3,815
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,7,27,3000,6.2,484
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,7,36,2430,4.6,528
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,6.0,EN 14825,average,12,24,3050,8.35,365
Johnson Controls-Hitachi AirConditioning Spain,06. RAS-2.5WHVRP RWD-2.5NRWSE260S - Solar Version - with cooling kit,2019-08-08,Outdoor Air/Water,37.0,63.0,R32,1.3,12,5.0,EN 14825,average,12,30,2800,6.35,441
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ARE,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ARB,2017-07-18,Outdoor Air/Water,41.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ART,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,-7,34,9520,2.95,3227
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,-7,52,8940,2.17,4120
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,2,30,5470,4.06,1347
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,2,42,6610,2.97,2226
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,7,27,3670,6.77,542
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,7,36,5070,4.5,1127
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.97,EN 14825,average,12,24,3100,8.05,385
Buderus,Buderus Logatherm WLW196i-11 ARTS,2017-07-18,Outdoor Air/Water,26.0,53.0,R410a,3.3,23,9.26,EN 14825,average,12,30,6080,5.88,1034
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRE,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRB,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRT,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,-7,34,9200,3.02,3046
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,-7,52,8500,2.15,3953
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,2,30,6000,4.9,1224
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,2,42,4700,3.51,1339
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,7,27,3600,6.74,534
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,7,36,5300,4.99,1062
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,10.0,EN 14825,average,12,24,3200,9.23,347
Buderus,Buderus Logatherm WLW196i-11 IRTS,2017-07-18,Outdoor Air/Water,50.0,,R410a,3.3,35,9.0,EN 14825,average,12,30,6400,7.38,867
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,11.0,EN 14825,average,-7,34,9400,4.8,1958
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,10.0,EN 14825,average,-7,52,8500,3.3,2576
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,11.0,EN 14825,average,2,30,9500,5.1,1863
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,10.0,EN 14825,average,2,42,8800,3.9,2256
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,11.0,EN 14825,average,7,27,9600,5.3,1811
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,10.0,EN 14825,average,7,36,9000,4.3,2093
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,11.0,EN 14825,average,12,24,9700,5.6,1732
Groupe Atlantic,ATLANTIC GEOLIA 7,2020-10-16,Water/Water,57.0,,R410a,0.95,4,10.0,EN 14825,average,12,30,9200,4.8,1917
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-S AWB-M-E-AC 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-S AWB-M 201.D08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 200-S AWB-E-M 201.D08,2020-12-17,Outdoor Air/Water,,,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 222-S AWBT-M 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 222-S AWBT-M-E-AC 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,-7,34,6040,3.07,1967
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,-7,52,5670,2.15,2637
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,2,30,3670,4.35,844
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,2,42,3530,3.1,1139
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,7,27,4360,5.7,765
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,7,36,4140,4.26,972
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.82,EN 14825,average,12,24,4170,7.17,582
Viessmann,Vitocal 222-S AWBT-M-E 221.C08,2020-12-17,Outdoor Air/Water,39.0,55.0,R410a,2.39,16,6.41,EN 14825,average,12,30,4010,5.72,701
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,-7,34,5000,2.9,1724
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,-7,52,4900,1.95,2513
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,2,30,3000,4.5,667
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,2,42,3000,2.9,1034
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,7,27,2200,5.7,386
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,7,36,2600,4.1,634
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,12,24,2600,8.3,313
LG Electronics Inc.,HU051MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,60.0,R32,1.5,30,6.0,EN 14825,average,12,30,3200,5.95,538
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,-7,34,5100,2.9,1759
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,-7,52,4900,1.95,2513
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,2,30,3100,4.46,695
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,2,42,3000,2.9,1034
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,7,27,2400,5.65,425
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,7,36,2600,4.05,642
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,12,24,2700,7.81,346
LG Electronics Inc.,HU071MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,12,30,3200,5.9,542
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,-7,34,5600,2.75,2036
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,-7,52,5000,1.95,2564
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,2,30,3400,4.5,756
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,2,42,3000,2.9,1034
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,7,27,2600,5.75,452
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,7,36,2600,4.2,619
