Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,12,24,2800,7.53,372
LG Electronics Inc.,HU091MR U44 / HN0916T NB1,2020-09-04,Outdoor Air/Water,43.0,61.0,R32,1.5,30,6.0,EN 14825,average,12,30,3200,6.1,525
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,-7,34,17000,4.39,3872
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,-7,52,16000,3.25,4923
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,2,30,17100,4.5,3800
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,2,42,16200,3.7,4378
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,7,27,17300,4.55,3802
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,7,36,16600,3.95,4203
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,12,24,17400,4.34,4009
Kaukora,Star-17,2020-12-17,Brine/Water,43.0,,R407c,2.0,7,20.0,EN 14825,average,12,30,16900,4.16,4062
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100VAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,15,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA + EHST30C-M*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA + EHST30C-YM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,-7,34,9400,2.75,3418
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,-7,52,8900,1.95,4564
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,2,30,5700,4.21,1354
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,2,42,5400,3.22,1677
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,7,27,4500,5.55,811
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,7,36,4700,4.79,981
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.6,EN 14825,average,12,24,4300,7.47,576
Mitsubishi,PUHZ-SW100YAA + ERST30C-VM*D,2020-02-14,Outdoor Air/Water,40.0,60.0,R410a,4.2,22,10.0,EN 14825,average,12,30,5300,6.12,866
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014CV3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EBLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014C3V3,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014CW1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,-7,34,10700,2.63,4068
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,-7,52,10000,1.76,5682
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,2,30,7700,4.07,1892
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,2,42,6800,3.55,1915
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,7,27,5100,5.71,893
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,7,36,4700,4.22,1114
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,15.0,EN 14825,average,12,24,5200,6.71,775
DAIKIN Europe ,EDLQ014C3W1,2020-12-17,Outdoor Air/Water,,64.0,R410a,3.4,55,13.0,EN 14825,average,12,30,5300,5.44,974
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,18.0,EN 14825,average,-7,34,16100,5.17,3114
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,16.0,EN 14825,average,-7,52,13900,3.43,4052
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,18.0,EN 14825,average,2,30,16300,5.5,2964
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,16.0,EN 14825,average,2,42,14700,4.35,3379
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,18.0,EN 14825,average,7,27,16500,5.81,2840
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,16.0,EN 14825,average,7,36,15200,4.92,3089
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,18.0,EN 14825,average,12,24,16700,6.14,2720
Groupe Atlantic,ATLANTIC GEOLIA 13,2020-10-16,Water/Water,55.0,,R410a,1.7,3,16.0,EN 14825,average,12,30,15700,5.51,2849
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
Mitsubishi,FDCW100VNX-A + HMK100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,-7,34,10300,2.91,3540
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,-7,52,8900,1.99,4472
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,2,30,6300,4.34,1452
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,2,42,5500,3.22,1708
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,7,27,4100,5.51,744
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,7,36,3500,4.61,759
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,11.5,EN 14825,average,12,24,4800,6.96,690
Mitsubishi,FDCW100VNX-A + HSB100,2020-12-17,Outdoor Air/Water,35.0,58.0,R410a,2.9,15,10.0,EN 14825,average,12,30,5000,6.25,800
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,4.0,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,51.0,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,-7,34,3540,3.19,1110
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,-7,52,3100,2.08,1490
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,2,30,2180,4.5,484
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,2,42,2040,3.26,626
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,7,27,2320,6.15,377
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,7,36,2020,4.36,463
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,4.0,EN 14825,average,12,24,2740,8.42,325
Vaillant Deutschland ,VWL 35/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,44.0,51.0,R410a,1.5,11,3.51,EN 14825,average,12,30,2440,5.86,416
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 58/5 IS,2021-03-10,Outdoor Air/Water,43.0,53.0,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,-7,34,4830,2.71,1782
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,-7,52,4330,2.0,2165
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,2,30,2670,4.26,627
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,2,42,2570,3.36,765
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,7,27,2300,6.06,380
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,7,36,2090,4.67,448
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.22,EN 14825,average,12,24,2710,8.39,323
Vaillant Deutschland ,VWL 55/5 AS 230V S2 + VWL 57/5 IS,2021-03-10,Outdoor Air/Water,41.0,53.0,R410a,1.5,11,5.24,EN 14825,average,12,30,2520,6.41,393
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,-7,34,6020,4.75,1267
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,-7,52,6580,3.02,2179
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,2,30,3610,5.68,636
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,2,42,4310,4.71,915
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,7,27,2470,5.97,414
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,7,36,2300,4.46,516
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,12,24,2580,6.05,426
Enertech CTC AB,CTC GSi 8,2019-11-05,Brine/Water,34.0,,R407c,2.4,23,7.0,EN 14825,average,12,30,2280,4.86,469
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75VAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-M*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + EHSD-YM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,15,7.1,EN 14825,average,12,30,2800,6.1,459
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.2,EN 14825,average,-7,34,6400,2.43,2634
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.1,EN 14825,average,-7,52,6300,2.04,3088
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.2,EN 14825,average,2,30,3900,4.16,938
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.1,EN 14825,average,2,42,3800,3.23,1176
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.2,EN 14825,average,7,27,2600,5.62,463
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.1,EN 14825,average,7,36,2900,4.59,632
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.2,EN 14825,average,12,24,3100,7.93,391
Mitsubishi,PUHZ-SW75YAA(-BS) + ERSD-VM*C,2020-04-09,Outdoor Air/Water,40.0,58.0,R410a,3.0,22,7.1,EN 14825,average,12,30,2800,6.1,459
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,13.0,EN 14825,average,-7,34,12000,3.05,3934
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,12.0,EN 14825,average,-7,52,12100,3.18,3805
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,13.0,EN 14825,average,2,30,12000,3.05,3934
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,12.0,EN 14825,average,2,42,12500,3.69,3388
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,13.0,EN 14825,average,7,27,12400,3.45,3594
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,12.0,EN 14825,average,7,36,12800,4.08,3137
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,13.0,EN 14825,average,12,24,12900,4.23,3050
Ochsner,"TERRA 14 HPLA, AVERAGAE CLIMATE",2020-09-30,Brine/Water,50.0,,R410a,2.3,9,12.0,EN 14825,average,12,30,13100,4.54,2885
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,12.73,EN 14825,average,-7,34,11270,2.58,4368
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,11.81,EN 14825,average,-7,52,10450,2.1,4976
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,12.73,EN 14825,average,2,30,6990,5.17,1352
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,11.81,EN 14825,average,2,42,6430,3.73,1724
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,12.73,EN 14825,average,7,27,5810,6.87,846
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,11.81,EN 14825,average,7,36,5650,5.27,1072
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,12.73,EN 14825,average,12,24,6770,8.66,782
Saunier Duval Brand Group,HA 12-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,11.81,EN 14825,average,12,30,6580,6.64,991
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,-7,34,11230,2.46,4565
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,-7,52,10620,2.08,5106
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,2,30,6980,4.88,1430
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,2,42,6540,3.68,1777
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,7,27,5790,6.54,885
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,7,36,5430,4.91,1106
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.69,EN 14825,average,12,24,6650,9.06,734
Saunier Duval Brand Group,HA 15-6 O 230V B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,45,12.0,EN 14825,average,12,30,6310,6.32,998
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,-7,34,11230,2.46,4565
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,-7,52,10620,2.08,5106
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,2,30,6980,4.88,1430
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,2,42,6540,3.68,1777
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,7,27,5790,6.54,885
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,7,36,5430,4.91,1106
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.69,EN 14825,average,12,24,6650,9.06,734
Saunier Duval Brand Group,HA 15-6 O B3,2020-04-07,Outdoor Air/Water,,,R290,1.3,51,12.0,EN 14825,average,12,30,6310,6.32,998
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O 230V,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O 230V B2,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,-7,34,7840,3.21,2442
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,-7,52,8039,2.2,3654
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,2,30,4920,5.06,972
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,2,42,4770,3.63,1314
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,7,27,5650,6.65,850
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,7,36,5370,4.92,1091
