Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,8.86,EN 14825,average,12,24,6620,8.41,787
Saunier Duval Brand Group,HA 10-6 O B2,2020-04-07,Outdoor Air/Water,,59.0,R290,1.3,51,9.09,EN 14825,average,12,30,6300,6.34,994
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,-7,34,8090,3.11,2601
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,-7,52,8640,2.12,4075
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,2,30,4900,4.98,984
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,2,42,5300,3.62,1464
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,7,27,5750,6.73,854
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,7,36,5470,4.94,1107
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,45,9.35,EN 14825,average,12,24,6670,8.74,763
Saunier Duval Brand Group,HA 12-6 O 230V B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,45,9.66,EN 14825,average,12,30,6350,6.5,977
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,-7,34,8090,3.11,2601
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,-7,52,8640,2.12,4075
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,2,30,4900,4.98,984
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,2,42,5300,3.62,1464
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,7,27,5750,6.73,854
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,7,36,5470,4.94,1107
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,58.0,R290,1.3,51,9.35,EN 14825,average,12,24,6670,8.74,763
Saunier Duval Brand Group,HA 12-6 O B3,2020-04-07,Outdoor Air/Water,,60.0,R290,1.3,51,9.66,EN 14825,average,12,30,6350,6.5,977
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,15,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,34,8900,3.1,2871
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,-7,52,8900,2.0,4450
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,30,5700,4.52,1261
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,2,42,5700,3.2,1781
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,27,5400,5.68,951
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,7,36,5200,4.77,1090
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,24,4500,7.76,580
Mitsubishi,PUD-SWM100YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,59.0,R32,1.6,22,10.0,EN 14825,average,12,30,3600,6.92,520
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120VAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,15,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*ST20D-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,30,4300,6.94,620
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,34,10600,2.85,3719
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,-7,52,10600,1.94,5464
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,30,6500,4.51,1441
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,2,42,6500,3.13,2077
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,27,5600,5.83,961
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,7,36,5300,4.73,1121
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,24,4400,7.86,560
Mitsubishi,PUD-SWM120YAA(-BS) + E*SD-*M*D,2020-10-06,Outdoor Air/Water,41.0,60.0,R32,1.6,22,12.0,EN 14825,average,12,30,4300,6.94,620
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,-7,34,5000,2.63,1901
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,5.0,EN 14825,average,-7,52,4600,1.91,2408
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,2,30,3000,4.47,671
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,5.0,EN 14825,average,2,42,2800,2.78,1007
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,7,27,3200,5.96,537
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,5.0,EN 14825,average,7,36,2600,3.59,724
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,6.0,EN 14825,average,12,24,3000,8.27,363
Samsung Electronics Air Conditioner Europe ,AE090MXTPGH/EU & AE090MNYDGH/EU,2020-07-29,Outdoor Air/Water,48.0,69.0,R410a,2.4,22,5.0,EN 14825,average,12,30,2500,4.72,530
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,THERMASTAGE Compact Duo 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,34,3700,3.0,1233
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,-7,52,3800,2.0,1900
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,30,2400,4.5,533
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,2,42,2500,3.2,781
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,27,2000,6.4,312
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,7,36,1400,4.4,318
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,24,2300,8.7,264
Groupe Atlantic,THERMASTAGE Compact Combi 05,2019-09-30,Outdoor Air/Water,44.0,62.0,R410a,1.1,9,4.0,EN 14825,average,12,30,2100,6.5,323
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,THERMOR Alféa Extensa A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,34,4400,2.84,1549
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,-7,52,4200,1.99,2111
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,30,2700,4.4,614
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,2,42,2500,3.11,804
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,27,2100,5.85,359
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,7,36,1900,4.25,447
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,24,2400,7.39,325
Groupe Atlantic,THERMOR Alféa Extensa Duo A.I. 5 R32,2020-03-04,Outdoor Air/Water,40.0,57.0,R32,0.97,10,5.0,EN 14825,average,12,30,2300,5.91,389
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-R,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-RL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS PLUS 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS POCKET 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-CR,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS COMPACT 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS FLEX 90 M-T - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS FLEX 90 M-T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT COMPACT 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M-T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-RX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-RXL,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
