Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT LITE 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT PLUS 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS PLUS 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS POCKET 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO 09M-CRX,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT COMPACT 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS COMPACT 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS FLEX 90 M NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS FLEX 90 M - 300 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT COMPACT 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT FLEX 90 M - 300,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M PLUS 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M PLUS 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M LIGHT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M LIGHT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M FLEX 9 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M FLEX 9 T 180 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M FLEX 9 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M FLEX 9 T 300 e,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M COMPACT 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M COMPACT 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M HYBRIDall 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ENERGION M HYBRIDall 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ATAG p ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ATAG i ENERGION M HYBRIDzone 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M HYBRID 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M HYBRID 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M HYBRID FLEX 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M HYBRID UNIVERSAL 9 T NET,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M HYBRID 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M HYBRID 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M HYBRID FLEX 9 T LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 LINK,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
