Manufacturer,Model,Date,Type,SPL indoor [dBA],SPL outdoor [dBA],Refrigerant,Mass of Refrigerant [kg],PSB [W],Prated [W],Guideline,Climate,T_in [°C],T_out [°C],P_th [W],COP,P_el [W]
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP HYBRID MINI EVO 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP HYBRID UNIVERSAL 9,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M HYBRID UNIVERSAL 9 T,2017-12-19,Outdoor Air/Water,15.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M FLEX IN 9 NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,NIMBUS M FLEX IN 9 T NET,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M FLEX IN 9 LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,ARIANEXT M FLEX IN 9 T LINK,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CRX,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,-7,34,9380,3.29,2851
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,-7,52,8310,2.32,3582
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,2,30,5710,4.67,1223
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,2,42,5330,3.33,1601
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,7,27,3670,6.01,611
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,7,36,3480,3.8,916
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,8.7,EN 14825,average,12,24,4440,8.76,507
Ariston Thermo Group,AEROTOP MONO BUILT-IN 09M-CR,2017-12-19,Outdoor Air/Water,0.0,63.0,R410a,3.9,20,7.7,EN 14825,average,12,30,4019,5.81,692
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,-7,34,7500,4.66,1609
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,-7,52,6800,2.92,2329
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,2,30,7600,4.87,1561
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,2,42,7000,3.43,2041
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,7,27,7700,5.07,1519
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,7,36,7200,3.86,1865
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,9.0,EN 14825,average,12,24,7800,5.26,1483
Buderus,Buderus Logatherm WPS 8K-1,2020-12-17,Brine/Water,52.0,,R410a,1.95,6,8.0,EN 14825,average,12,30,7400,4.29,1725
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,-7,34,7800,4.79,1628
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,-7,52,6200,3.28,1890
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,2,30,8000,4.99,1603
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,2,42,6900,3.81,1811
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,7,27,8200,5.17,1586
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,7,36,7200,4.13,1743
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,12,24,8300,5.23,1587
Kaukora,Star-8,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,12,30,7600,4.41,1723
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,-7,34,7800,4.79,1628
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,-7,52,6200,3.28,1890
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,2,30,8000,4.99,1603
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,2,42,6900,3.81,1811
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,7,27,8200,5.17,1586
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,7,36,7200,4.13,1743
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,9.0,EN 14825,average,12,24,8300,5.23,1587
Kaukora,Star-8 RST,2020-12-17,Brine/Water,45.0,,R407c,1.8,7,8.0,EN 14825,average,12,30,7600,4.41,1723
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,8.34,EN 14825,average,-7,34,6320,2.98,2121
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,7.85,EN 14825,average,-7,52,5940,2.07,2870
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,8.34,EN 14825,average,2,30,8160,3.81,2142
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,7.85,EN 14825,average,2,42,7850,3.07,2557
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,8.34,EN 14825,average,7,27,8610,4.82,1786
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,7.85,EN 14825,average,7,36,8540,4.17,2048
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,8.34,EN 14825,average,12,24,9950,5.08,1959
ait-deutschland,LWC 80,2019-09-06,Outdoor Air/Water,55.0,55.0,R407c,3.2,10,7.85,EN 14825,average,12,30,9930,4.94,2010
