manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Acond a.s.,Acond PRO-N,Acond PRO-N,17.03.2022,2,R290,"1,350 kg",,,164.0,5.29,4.18,-10.0,-22.0,4.68,2.98,2.88,4.18,1.83,5.11,1.81,5.18,5.29,2.21,5.29,2.21,,70.0,16.0,16.0,16.0,0.0,0,0.0,,,,,,,,,,,low, Acond a.s.,Acond PRO-N,17.03.2022,2,R290,"1,350 kg",0.0,48,135.0,5.14,3.45,-10.0,-22.0,4.54,2.2,2.77,3.42,1.86,4.46,1.76,4.86,5.14,1.88,5.14,1.88,,70.0,16.0,16.0,16.0,0.0,0,0.0,,,,,,,,,,,high
 Acond a.s.,Acond PRO-R,Acond PRO-R,17.03.2022,2,R290,"2,750 kg",,,199.0,10.38,5.05,-10.0,-22.0,9.23,3.24,5.46,5.03,3.81,6.33,4.05,7.42,10.38,2.76,10.38,2.76,,70.0,16.0,16.0,16.0,0.0,0,0.0,,,,,,,,,,,low, Acond a.s.,Acond PRO-R,17.03.2022,2,R290,"2,750 kg",0.0,49,154.0,10.17,3.93,-10.0,-22.0,9.0,2.5,5.53,3.87,3.52,4.97,3.88,6.14,10.17,2.08,10.17,2.08,,70.0,16.0,16.0,16.0,0.0,0,0.0,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 06/08 A,i-32V506 A,05.08.2022,2,R32,"0,970 kg",,62,175.0,7.0,4.46,-7.0,-20.0,6.1,2.96,3.8,4.49,3.2,5.37,3.5,7.29,6.1,2.96,6.1,2.73,,60.0,22.0,22.0,22.0,0.0,0,0.9,5.19,4.42,5.19,3.16,3.8,4.04,2.45,4.8,2.86,6.51,low, Advantix S.p.A.,i-32V5 06/08 A,05.08.2022,2,R32,"0,970 kg",,62,126.0,7.0,3.22,-7.0,-15.0,6.0,2.17,3.6,3.22,3.0,3.82,3.3,5.05,6.0,2.17,6.0,2.04,,60.0,22.0,22.0,22.0,0.0,0,1.0,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 06/08 A,i-32V508 A,05.08.2022,2,R32,"0,970 kg",,62,175.0,8.0,4.46,-7.0,-20.0,6.8,2.98,4.2,4.58,3.2,5.16,3.6,6.85,6.8,2.98,6.8,2.71,,60.0,22.0,22.0,22.0,0.0,0,1.2,6.14,4.51,6.14,3.12,4.51,4.08,2.9,4.85,2.9,6.27,low, Advantix S.p.A.,i-32V5 06/08 A,05.08.2022,2,R32,"0,970 kg",,62,128.0,7.0,3.27,-7.0,-15.0,6.6,2.21,3.9,3.26,3.0,3.9,3.4,5.23,6.6,2.21,6.4,2.0,,60.0,22.0,22.0,22.0,0.0,0,0.6,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 06/08 A,i-32V5SL08 A,05.08.2022,2,R32,"0,970 kg",,53,180.0,8.0,4.57,-7.0,-20.0,6.7,3.0,4.1,4.67,3.2,5.49,3.5,7.02,6.7,3.0,6.5,2.61,,60.0,22.0,22.0,22.0,0.0,0,1.5,6.14,4.51,6.14,3.12,4.51,4.08,2.9,4.85,2.9,6.27,low, Advantix S.p.A.,i-32V5 06/08 A,05.08.2022,2,R32,"0,970 kg",,53,131.0,7.0,3.34,-7.0,-15.0,6.5,2.23,3.8,3.32,3.0,4.08,3.4,5.36,6.5,2.23,6.1,1.92,,60.0,22.0,22.0,22.0,0.0,0,0.9,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 10/12,i-32V510,26.05.2020,2,R32,"2,500 kg",,62,178.0,9.0,4.53,-7.0,-20.0,8.3,2.93,5.3,4.32,4.2,6.01,4.9,8.08,8.3,2.93,8.3,2.71,,60.0,19.0,22.0,19.0,0.0,0,0.7,7.53,4.34,7.53,3.15,5.49,3.92,3.56,4.46,4.35,6.36,low, Advantix S.p.A.,i-32V5 10/12,26.05.2020,2,R32,"2,500 kg",,62,135.0,9.0,3.45,-7.0,-15.0,8.1,2.13,5.2,3.41,4.1,4.3,4.8,6.36,8.1,2.13,8.1,1.96,,60.0,19.0,22.0,19.0,0.0,0,0.9,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 10/12,i-32V512,26.05.2020,2,R32,"2,500 kg",,62,176.0,10.0,4.47,-7.0,-20.0,8.9,2.88,5.4,4.31,4.3,5.82,4.9,7.81,8.9,2.88,8.8,2.64,,60.0,19.0,22.0,19.0,0.0,0,1.2,8.51,4.43,8.51,3.05,6.28,4.03,3.98,4.58,4.23,6.32,low, Advantix S.p.A.,i-32V5 10/12,26.05.2020,2,R32,"2,500 kg",,62,131.0,10.0,3.36,-7.0,-15.0,8.5,2.08,5.2,3.35,4.2,4.24,4.8,5.31,8.5,2.08,8.7,1.96,,60.0,19.0,22.0,19.0,0.0,0,1.3,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 10/12,i-32V5SL12,26.05.2020,2,R32,"2,500 kg",,53,180.0,10.0,4.58,-7.0,-20.0,8.7,2.9,5.3,4.42,4.3,6.14,4.8,8.0,8.7,2.9,8.4,2.55,,60.0,19.0,22.0,19.0,0.0,0,1.6,8.51,4.43,8.51,3.05,6.28,4.03,3.98,4.58,4.23,6.32,low, Advantix S.p.A.,i-32V5 10/12,26.05.2020,2,R32,"2,500 kg",,53,135.0,10.0,3.45,-7.0,-15.0,8.4,2.09,5.2,3.44,4.2,4.47,4.8,5.44,8.4,2.09,8.3,1.89,,60.0,19.0,22.0,19.0,0.0,0,1.7,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 16/18,i-32V516,26.05.2020,2,R32,"4,000 kg",,66,177.0,14.0,4.5,-7.0,-20.0,12.0,2.88,7.3,4.33,5.7,5.83,6.7,8.12,12.0,2.88,11.7,2.6,,60.0,19.0,22.0,19.0,0.0,0,2.3,13.8,4.8,13.8,3.15,10.17,4.36,6.47,5.3,5.53,6.67,low, Advantix S.p.A.,i-32V5 16/18,26.05.2020,2,R32,"4,000 kg",,66,126.0,13.0,3.22,-7.0,-15.0,11.5,2.09,6.9,3.06,5.5,4.11,6.6,6.3,11.5,2.09,11.5,1.94,,60.0,19.0,22.0,19.0,0.0,0,1.5,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 16/18,i-32V518T,26.05.2020,2,R32,"4,000 kg",,66,175.0,15.0,4.46,-7.0,-20.0,12.8,2.83,7.8,4.34,5.8,5.67,6.7,7.94,12.8,2.83,12.8,2.59,,60.0,19.0,22.0,19.0,0.0,0,2.2,15.04,5.05,15.04,3.08,10.96,4.38,7.06,5.52,5.54,6.8,low, Advantix S.p.A.,i-32V5 16/18,26.05.2020,2,R32,"4,000 kg",,66,131.0,14.0,3.36,-7.0,-15.0,12.5,2.03,7.6,3.34,5.7,4.14,6.6,6.15,12.5,2.03,12.6,1.93,,60.0,19.0,22.0,19.0,0.0,0,1.4,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 16/18,i-32V5SL16,26.05.2020,2,R32,"4,000 kg",,53,186.0,13.0,4.72,-7.0,-20.0,11.9,2.98,7.3,4.56,5.8,6.17,6.7,8.7,11.9,2.98,11.4,2.65,,60.0,19.0,22.0,19.0,0.0,0,1.6,13.8,4.94,13.8,3.15,10.17,4.36,6.47,5.3,5.53,6.67,low, Advantix S.p.A.,i-32V5 16/18,26.05.2020,2,R32,"4,000 kg",,53,133.0,13.0,3.39,-7.0,-15.0,11.5,2.16,6.9,3.23,5.7,4.34,6.6,6.75,11.5,2.16,11.2,1.98,,60.0,19.0,22.0,19.0,0.0,0,1.8,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 MIDI 0121 -0126,i-32V5 MIDI 0121,07.06.2021,2,R32,"4,300 kg",,65,165.0,20.0,4.2,-7.0,-20.0,17.3,2.54,10.6,4.24,9.3,5.15,10.9,7.08,17.3,2.54,15.5,2.31,,60.0,22.0,22.0,22.0,0.0,0,4.5,17.67,4.44,17.7,3.02,12.94,4.03,8.82,4.89,9.53,5.94,low, Advantix S.p.A.,i-32V5 MIDI 0121 -0126,07.06.2021,2,R32,"4,300 kg",,65,122.0,19.0,3.14,-7.0,-10.0,17.0,1.86,10.5,3.13,9.2,3.94,10.8,5.51,17.0,1.86,15.1,1.65,,60.0,22.0,22.0,22.0,0.0,0,3.9,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 MIDI 0128 -0132,i-32V5 MIDI 0128,07.06.2021,2,R32,"5,100 kg",,67,169.0,25.0,4.29,-7.0,-20.0,21.7,2.68,13.2,4.26,11.9,5.39,13.7,7.06,21.7,2.68,19.3,2.41,,60.0,22.0,22.0,22.0,0.0,0,5.7,24.2,4.76,24.2,3.03,17.74,4.12,11.32,5.38,12.26,6.47,low, Advantix S.p.A.,i-32V5 MIDI 0128 -0132,07.06.2021,2,R32,"5,100 kg",,67,126.0,24.0,3.23,-7.0,-10.0,20.8,1.93,12.8,3.2,11.5,4.1,13.5,5.77,20.8,1.93,18.8,1.73,,60.0,22.0,22.0,22.0,0.0,0,5.2,,,,,,,,,,,high
 Advantix S.p.A.,i-32V5 MIDI 0128 -0132,i-32V5 MIDI 0132,07.06.2021,2,R32,"5,100 kg",,67,158.0,24.0,4.02,-7.0,-20.0,21.3,2.57,13.0,3.94,11.6,5.03,13.5,6.96,21.3,2.57,18.8,2.29,,60.0,22.0,22.0,22.0,0.0,0,5.2,26.0,4.81,26.0,3.01,19.1,4.15,12.27,5.35,12.56,6.63,low, Advantix S.p.A.,i-32V5 MIDI 0128 -0132,07.06.2021,2,R32,"5,100 kg",,67,122.0,25.0,3.14,-7.0,-10.0,21.7,1.9,13.3,3.09,11.9,3.96,14.0,5.51,21.7,1.9,19.5,1.7,,60.0,22.0,22.0,22.0,0.0,0,5.5,,,,,,,,,,,high
 Advantix S.p.A.,i-32V514,i-32V514,26.05.2020,2,R32,"3,600 kg",,66,176.0,12.0,4.48,-7.0,-20.0,10.7,2.98,6.5,4.2,5.8,5.98,6.7,8.16,10.7,2.98,10.5,2.69,,60.0,19.0,22.0,19.0,0.0,0,1.5,11.48,4.77,11.48,3.25,8.47,4.31,5.41,4.91,5.53,6.72,low, Advantix S.p.A.,i-32V514,26.05.2020,2,R32,"3,600 kg",,66,130.0,12.0,3.31,-7.0,-15.0,10.3,2.1,6.2,3.21,5.7,4.19,6.6,6.17,10.3,2.1,10.2,1.96,,60.0,19.0,22.0,19.0,0.0,0,1.8,,,,,,,,,,,high
 Advantix S.p.A.,i-HPV5H 0140,i-HPV5H 0140,25.02.2022,2,R32,"6,500 kg",,74,167.0,31.0,4.25,-7.0,-10.0,27.1,2.49,17.6,4.23,18.0,5.54,20.2,7.11,27.1,2.49,26.9,2.17,,58.0,22.0,22.0,22.0,38.0,0,4.1,29.6,4.8,29.6,3.1,21.7,4.14,15.0,5.0,16.19,6.57,low, Advantix S.p.A.,i-HPV5H 0140,25.02.2022,2,R32,"6,500 kg",,74,126.0,29.0,3.23,-7.0,-9.0,25.8,1.72,17.1,3.1,20.2,4.59,22.9,7.25,25.8,1.72,25.5,1.51,,58.0,22.0,22.0,22.0,38.0,0,29.0,,,,,,,,,,,high
 Advantix S.p.A.,i-HPV5H 0260,i-HPV5H 0260,25.02.2022,2,R32,"11,700 kg",,80,154.0,47.0,3.92,-7.0,-10.0,41.8,2.18,27.7,3.78,31.2,5.56,35.6,7.38,41.8,2.18,40.1,1.87,,58.0,22.0,22.0,22.0,76.0,0,6.9,48.0,4.86,48.0,3.1,35.4,4.12,27.02,5.16,28.95,6.45,low, Advantix S.p.A.,i-HPV5H 0260,25.02.2022,2,R32,"11,700 kg",,80,120.0,47.0,3.08,-7.0,-10.0,41.3,1.55,29.1,2.93,43.4,4.68,42.3,7.25,41.3,1.55,37.9,1.28,,58.0,22.0,22.0,22.0,76.0,0,9.1,,,,,,,,,,,high
 Advantix S.p.A.,i-HPV5H 0270,i-HPV5H 0270,25.02.2022,2,R32,"12,000 kg",,81,155.0,49.0,3.94,-7.0,-10.0,43.6,2.09,28.8,3.89,33.1,5.67,36.9,7.01,43.6,2.09,41.7,1.79,,58.0,22.0,22.0,22.0,76.0,0,7.3,53.2,4.85,53.2,3.01,39.2,4.06,29.04,5.1,31.5,6.73,low, Advantix S.p.A.,i-HPV5H 0270,25.02.2022,2,R32,"12,000 kg",,81,120.0,51.0,3.08,-7.0,-9.0,45.5,1.55,28.5,3.02,35.3,4.38,39.7,6.82,45.5,1.55,42.9,1.41,,58.0,22.0,22.0,22.0,76.0,0,51.0,,,,,,,,,,,high
 Advantix S.p.A.,i-SHWAK V4 06,i-SHWAK V4 06,26.05.2020,2,R410A,"2,680 kg",35.0,64,151.0,5.0,3.86,-7.0,-10.0,5.3,2.68,3.4,4.1,3.6,4.15,3.7,5.11,5.3,2.68,5.0,2.34,,39.0,0.0,11.0,11.0,0.0,0,0.0,5.07,3.82,5.07,2.91,3.74,4.04,3.4,4.09,3.68,4.92,low, Advantix S.p.A.,i-SHWAK V4 06,26.05.2020,2,R410A,"2,680 kg",35.0,64,119.0,4.0,3.06,-7.0,-10.0,4.5,1.57,2.7,2.95,3.3,4.57,3.6,6.02,4.5,1.57,4.3,1.45,,39.0,0.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 Advantix S.p.A.,i-SHWAK V4 08,i-SHWAK V4 08,26.05.2020,2,R410A,"2,200 kg",35.0,64,155.0,6.0,3.94,-7.0,-10.0,5.5,2.62,3.4,4.19,3.6,4.39,3.7,5.12,5.5,2.62,5.1,2.33,,39.0,0.0,11.0,11.0,0.0,0,0.0,6.12,3.84,6.12,2.9,4.51,3.88,3.4,4.09,3.68,4.92,low, Advantix S.p.A.,i-SHWAK V4 08,26.05.2020,2,R410A,"2,200 kg",35.0,64,124.0,5.0,3.17,-7.0,-10.0,5.0,1.72,3.3,3.1,4.0,4.42,4.4,6.18,5.0,1.72,4.4,1.44,,39.0,0.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 Advantix S.p.A.,i-SHWAK V4 10/12,i-SHWAK V4 10,26.05.2020,2,R410A,"3,450 kg",39.0,64,161.0,6.0,4.1,-7.0,-10.0,6.3,2.59,4.3,3.95,5.3,5.38,5.5,7.15,6.3,2.59,5.6,2.44,,39.0,0.0,11.0,11.0,0.0,0,0.0,7.56,4.91,7.56,3.11,5.57,4.48,5.42,5.89,5.73,6.59,low, Advantix S.p.A.,i-SHWAK V4 10/12,26.05.2020,2,R410A,"3,450 kg",39.0,64,123.0,6.0,3.16,-7.0,-10.0,5.5,1.65,4.0,3.15,5.0,4.45,5.3,6.02,5.5,1.65,4.7,1.25,,39.0,0.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 Advantix S.p.A.,i-SHWAK V4 10/12,i-SHWAK V4 12,26.05.2020,2,R410A,"3,450 kg",39.0,65,168.0,7.0,4.28,-7.0,-10.0,7.4,2.73,5.7,4.34,4.0,5.15,4.7,6.78,7.4,2.73,6.6,2.38,,39.0,0.0,11.0,11.0,0.0,0,0.0,8.49,4.93,8.49,3.1,6.26,4.48,5.42,5.89,5.73,6.59,low, Advantix S.p.A.,i-SHWAK V4 10/12,26.05.2020,2,R410A,"3,450 kg",39.0,65,126.0,7.0,3.23,-7.0,-10.0,6.7,2.0,4.7,3.18,6.0,4.19,6.9,5.27,6.7,2.0,5.7,1.59,,39.0,0.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 Advantix S.p.A.,i-SHWAK V4 14,i-SHWAK V4 14,26.05.2020,2,R410A,"4,400 kg",40.0,68,153.0,10.0,3.89,-7.0,-10.0,9.7,2.5,6.8,4.08,4.8,4.2,6.8,6.7,9.7,2.5,8.9,2.2,,39.0,0.0,11.0,11.0,0.0,0,0.0,11.46,4.99,11.46,3.1,8.44,4.48,5.42,5.89,5.73,6.59,low, Advantix S.p.A.,i-SHWAK V4 14,26.05.2020,2,R410A,"4,400 kg",40.0,68,117.0,9.0,3.01,-7.0,-10.0,9.3,1.8,5.7,3.04,4.7,3.52,7.0,6.3,9.3,1.8,8.3,1.51,,39.0,0.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 Advantix S.p.A.,i-SHWAK V4 16,i-SHWAK V4 16,26.05.2020,2,R410A,"4,600 kg",40.0,68,157.0,10.0,4.0,-7.0,-10.0,9.8,2.55,6.0,4.02,6.9,5.11,7.8,5.42,9.8,2.55,8.7,2.22,,39.0,0.0,11.0,11.0,0.0,0,0.0,14.65,5.06,14.65,3.24,10.79,4.71,6.93,5.81,7.03,6.28,low, Advantix S.p.A.,i-SHWAK V4 16,26.05.2020,2,R410A,"4,600 kg",40.0,68,123.0,9.0,3.14,-7.0,-10.0,9.1,1.65,6.4,3.08,7.6,4.43,7.9,6.5,9.1,1.65,7.4,1.3,,39.0,0.0,11.0,11.0,0.0,0,0.0,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 10/12/14/16 kW 1ph,PAC BT MB 10KW H11,30.07.2018,2,R410A,"3,600 kg",,67,165.0,10.0,4.2,-10.0,-10.0,9.1,2.74,5.3,4.1,3.5,5.9,1.4,4.4,9.8,2.48,9.8,2.48,,49.0,17.0,6.0,17.0,18.0,1,0.0,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 10/12/14/16 kW 1ph,30.07.2018,2,R410A,"3,600 kg",,67,127.0,11.0,3.25,-7.0,-10.0,9.7,1.93,6.2,3.12,4.2,4.63,2.7,5.26,9.7,1.93,11.0,1.81,,49.0,17.0,6.0,17.0,18.0,1,0.0,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 10/12/14/16 kW 1ph,PAC BT MB 14KW H11,30.07.2018,2,R410A,"3,600 kg",,73,174.0,14.0,4.43,-8.0,-10.0,12.8,2.78,7.8,4.09,4.8,6.12,3.1,8.83,13.0,2.84,11.8,2.59,,49.0,17.0,6.0,17.0,18.0,1,2.3,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 10/12/14/16 kW 1ph,30.07.2018,2,R410A,"3,600 kg",,73,127.0,13.0,3.26,-7.0,-10.0,11.7,2.05,7.3,3.09,4.6,4.53,2.3,5.28,11.7,2.05,10.8,1.74,,49.0,17.0,6.0,17.0,18.0,1,2.2,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 10/12/14/16 kW 1ph,PAC BT MB 16KW H11,30.07.2018,2,R410A,"3,600 kg",,73,168.0,16.0,4.28,-6.0,-10.0,13.5,2.78,9.0,3.99,6.1,6.12,3.1,7.84,13.9,2.8,11.6,2.38,,49.0,17.0,6.0,17.0,18.0,1,4.8,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 10/12/14/16 kW 1ph,30.07.2018,2,R410A,"3,600 kg",,73,125.0,14.0,3.21,-7.0,-10.0,12.3,2.02,7.9,3.05,5.1,4.57,2.1,4.77,12.3,2.02,10.2,1.68,,49.0,17.0,6.0,17.0,18.0,1,3.7,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 12/14/16 kW 3ph,PAC BT MB 12KW H13,30.07.2018,2,R410A,"3,600 kg",,70,175.0,12.0,4.46,-7.0,-10.0,10.6,2.83,6.6,4.08,4.4,6.22,3.7,9.37,10.6,2.83,10.9,2.47,,49.0,27.0,6.0,27.0,1.0,1,1.1,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 12/14/16 kW 3ph,30.07.2018,2,R410A,"3,600 kg",,70,127.0,11.0,3.26,-7.0,-10.0,9.5,1.93,6.2,3.18,4.0,4.5,2.7,5.01,9.5,1.93,10.6,1.66,,49.0,27.0,6.0,27.0,1.0,1,0.4,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 12/14/16 kW 3ph,PAC BT MB 14KW H13,30.07.2018,2,R410A,"3,600 kg",,70,170.0,14.0,4.33,-7.0,-10.0,12.0,2.66,7.2,3.97,4.9,6.36,3.8,9.0,12.0,2.66,10.9,2.41,,49.0,27.0,6.0,27.0,1.0,1,2.7,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 12/14/16 kW 3ph,30.07.2018,2,R410A,"3,600 kg",,73,128.0,13.0,3.28,-7.0,-10.0,11.6,2.02,7.5,3.1,4.7,4.68,2.8,5.2,11.6,2.02,11.7,1.77,,49.0,27.0,6.0,27.0,1.0,1,1.5,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 12/14/16 kW 3ph,PAC BT MB 16KW H13,30.07.2018,2,R410A,"3,600 kg",,73,165.0,16.0,4.2,-5.0,-10.0,12.0,2.65,8.6,3.97,5.6,6.03,4.0,8.54,13.0,2.9,11.0,2.36,,49.0,27.0,6.0,27.0,1.0,1,5.1,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 12/14/16 kW 3ph,30.07.2018,2,R410A,"3,600 kg",,73,126.0,14.0,3.22,-6.0,-10.0,11.7,1.99,7.8,3.02,5.1,4.7,2.8,5.28,12.1,2.09,10.6,1.78,,49.0,27.0,6.0,27.0,1.0,1,3.7,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 5/7/9 kW 1ph,PAC BT MB 5KW H11,30.07.2018,2,R410A,"2,400 kg",,64,184.0,5.0,4.67,-7.0,-10.0,4.1,2.85,2.4,4.53,1.7,6.09,1.3,8.95,4.1,2.85,4.2,2.63,,49.0,16.0,16.0,16.0,34.0,1,0.0,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 5/7/9 kW 1ph,30.07.2018,2,R410A,"2,400 kg",,64,129.0,7.0,3.3,-7.0,-10.0,5.9,2.0,3.7,3.18,2.5,4.52,1.1,5.09,5.9,2.0,6.6,1.8,,49.0,16.0,16.0,16.0,34.0,1,0.0,,,,,,,,,,,high
 Airwell Residential S.A.S.,PAC BT MB 5/7/9 kW 1ph,PAC BT MB 9KW H11,30.07.2018,2,R410A,"2,400 kg",,67,159.0,9.0,4.05,-7.0,-10.0,7.83,2.43,4.95,3.7,3.18,6.11,1.51,7.47,7.83,2.43,7.53,2.38,,49.0,16.0,16.0,16.0,34.0,1,1.32,,,,,,,,,,,low, Airwell Residential S.A.S.,PAC BT MB 5/7/9 kW 1ph,30.07.2018,2,R410A,"2,400 kg",,67,127.0,9.0,3.26,-7.0,-10.0,7.7,1.98,4.9,3.02,3.2,4.67,1.4,6.16,7.7,1.98,7.0,1.78,,49.0,16.0,16.0,16.0,34.0,1,0.0,,,,,,,,,,,high
 Airwell Residential S.A.S.,WELLEA MONOBLOC 12/14/16 KW 3ph,WELLEA MONOBLOC 14 KW 3PH,17.01.2020,2,R32,"2,800 kg",,71,168.0,14.0,4.27,-7.0,-10.0,12.47,2.84,7.48,4.19,2.23,5.3,2.23,5.3,12.47,2.84,12.72,2.51,,60.0,9.0,26.0,9.0,0.0,1,1.4,,,,,,,,,,,low, Airwell Residential S.A.S.,WELLEA MONOBLOC 12/14/16 KW 3ph,17.01.2020,2,R32,"2,800 kg",,71,128.0,14.0,3.26,-7.0,-10.0,12.18,2.05,7.84,3.18,2.57,5.14,2.57,5.14,12.18,2.05,11.68,1.74,,60.0,9.0,26.0,9.0,0.0,1,2.1,,,,,,,,,,,high
 ait-deutschland GmbH,Jersey 5,Jabbah 5-1,29.04.2022,2,R410A,"1,500 kg",,51,178.0,5.6,4.54,-7.0,-10.0,4.91,2.68,2.86,4.37,1.85,6.38,1.76,7.67,4.91,2.68,4.86,2.58,,58.0,5.0,13.0,13.0,0.0,1,0.74,,,,,,,,,,,low, ait-deutschland GmbH,Jersey 5,29.04.2022,2,R410A,"1,500 kg",,51,134.0,5.4,3.43,-7.0,-10.0,4.65,1.94,2.81,3.34,1.91,4.68,1.73,6.35,4.65,1.94,4.82,1.84,,58.0,5.0,13.0,13.0,0.0,1,0.58,,,,,,,,,,,high
 ait-deutschland GmbH,Jersey 7,Jabbah 7-1,29.04.2022,2,R410A,"2,550 kg",,55,162.0,8.2,4.13,-8.0,-10.0,7.18,2.65,4.14,3.99,2.63,5.34,2.24,7.15,7.22,2.59,7.94,2.56,,58.0,41.0,45.0,45.0,0.0,1,0.26,,,,,,,,,,,low, ait-deutschland GmbH,Jersey 7,29.04.2022,2,R410A,"2,550 kg",,55,123.0,7.49,3.15,-7.0,-10.0,6.55,2.03,3.7,3.0,2.49,4.25,2.16,5.6,6.55,2.03,5.26,1.75,,58.0,41.0,45.0,45.0,0.0,1,2.33,,,,,,,,,,,high
 ait-deutschland GmbH,L12 Split,alpha innotec L12 Split-HM 12,29.04.2020,2,R410A,"2,900 kg",35.0,58,174.0,11.5,4.42,-7.0,-10.0,10.3,2.91,6.3,4.34,4.1,5.51,4.8,6.96,10.2,2.89,9.3,2.66,,65.0,2.0,20.0,15.0,35.0,1,2.2,,,,,,,,,,,low, ait-deutschland GmbH,L12 Split,29.04.2020,2,R410A,"2,900 kg",35.0,58,132.0,10.0,3.37,-8.0,-10.0,8.9,1.99,5.5,3.22,3.5,4.61,5.0,6.25,9.2,1.9,8.1,1.92,,65.0,2.0,15.0,15.0,35.0,1,1.9,,,,,,,,,,,high
 ait-deutschland GmbH,L12 Split,alpha innotec L12 Split-HT 12,29.04.2020,4,R410A,"2,900 kg",35.0,58,174.0,11.5,4.42,-7.0,-10.0,10.3,2.91,6.3,4.34,4.1,5.51,4.8,6.96,10.2,2.89,9.3,2.66,,65.0,2.0,20.0,15.0,35.0,1,2.2,,,,,,,,,,,low, ait-deutschland GmbH,L12 Split,29.04.2020,4,R410A,"2,900 kg",35.0,58,132.0,10.0,3.37,-8.0,-10.0,8.9,1.99,5.5,3.22,3.5,4.61,5.0,6.25,9.2,1.9,8.1,1.92,,65.0,2.0,15.0,15.0,35.0,1,1.9,,,,,,,,,,,high
 ait-deutschland GmbH,L6 Split,alpha innotec L6 Split-HM 6,29.04.2020,2,R410A,"1,500 kg",35.0,51,188.0,4.8,4.77,-7.0,-10.0,4.3,2.6,2.6,4.84,1.7,6.91,2.7,7.72,4.3,2.6,3.2,2.24,,65.0,7.0,12.0,12.0,0.0,1,1.6,,,,,,,,,,,low, ait-deutschland GmbH,L6 Split,29.04.2020,2,R410A,"1,500 kg",35.0,51,131.0,5.3,3.35,-7.0,-10.0,4.7,1.88,2.8,3.26,1.8,4.72,2.7,6.47,4.7,1.88,4.1,1.77,,65.0,7.0,12.0,12.0,0.0,1,1.2,,,,,,,,,,,high
 ait-deutschland GmbH,L6 Split,alpha innotec L6 Split-HT 6,29.04.2020,4,R410A,"1,500 kg",35.0,51,188.0,4.8,4.77,-7.0,-10.0,4.3,2.6,2.6,4.84,1.7,6.91,2.7,7.72,4.3,2.6,3.2,2.24,,65.0,7.0,12.0,12.0,0.0,1,1.6,,,,,,,,,,,low, ait-deutschland GmbH,L6 Split,29.04.2020,4,R410A,"1,500 kg",35.0,51,131.0,5.3,3.35,-7.0,-10.0,4.7,1.88,2.8,3.26,1.8,4.72,2.7,6.47,4.7,1.88,4.1,1.77,,65.0,7.0,12.0,12.0,0.0,1,1.2,,,,,,,,,,,high
 ait-deutschland GmbH,L8 Split,alpha innotec L8 Split-HM 12,29.04.2020,2,R410A,"2,600 kg",35.0,55,172.0,8.2,4.37,-8.0,-10.0,7.4,2.92,4.5,4.3,2.9,5.41,3.5,6.51,7.4,2.86,6.8,2.67,,65.0,2.0,15.0,15.0,30.0,1,1.4,,,,,,,,,,,low, ait-deutschland GmbH,L8 Split,29.04.2020,2,R410A,"2,600 kg",35.0,55,127.0,7.0,3.25,-9.0,-10.0,6.3,1.94,3.9,3.11,2.6,4.42,3.7,5.93,6.6,1.83,5.9,1.86,,65.0,2.0,10.0,15.0,30.0,1,1.1,,,,,,,,,,,high
 ait-deutschland GmbH,L8 Split,alpha innotec L8 Split-HT 12,29.04.2020,4,R410A,"2,600 kg",35.0,55,172.0,8.2,4.37,-8.0,-10.0,7.4,2.92,4.5,4.3,2.9,5.41,3.5,6.51,7.4,2.86,6.8,2.67,,65.0,2.0,15.0,15.0,30.0,1,1.4,,,,,,,,,,,low, ait-deutschland GmbH,L8 Split,29.04.2020,4,R410A,"2,600 kg",35.0,55,127.0,7.0,3.25,-9.0,-10.0,6.3,1.94,3.9,3.11,2.6,4.42,3.7,5.93,6.6,1.83,5.9,1.86,,65.0,2.0,10.0,15.0,30.0,1,1.1,,,,,,,,,,,high
 ait-deutschland GmbH,LW 101,LW 101,08.10.2019,2,R407c,"4,800 kg",58.0,,149.0,9.9,3.81,-5.0,-10.0,7.53,2.97,9.54,3.78,10.43,4.69,12.19,5.15,8.0,3.19,6.84,2.7,,65.0,10.0,10.0,10.0,0.0,1,3.06,,,,,,,,,,,low, ait-deutschland GmbH,LW 101,08.10.2019,2,R407c,"4,800 kg",58.0,,121.0,9.35,3.11,-5.0,-10.0,6.98,2.03,9.41,3.11,10.4,4.04,12.17,5.02,7.55,2.25,6.27,1.79,,65.0,10.0,10.0,10.0,0.0,1,3.08,,,,,,,,,,,high
 ait-deutschland GmbH,LW 121,LW 121,08.10.2019,2,R407c,"5,800 kg",58.0,,153.0,13.7,3.9,-4.0,-10.0,9.22,3.05,11.9,3.94,12.99,4.86,15.09,5.32,10.13,3.4,8.36,2.78,,65.0,10.0,10.0,10.0,0.0,1,5.34,,,,,,,,,,,low, ait-deutschland GmbH,LW 121,08.10.2019,2,R407c,"5,800 kg",58.0,,122.0,12.51,3.13,-4.0,-10.0,8.7,2.08,11.52,3.11,12.56,4.14,15.03,5.18,9.62,2.39,7.86,1.85,,65.0,10.0,10.0,10.0,0.0,1,4.65,,,,,,,,,,,high
 ait-deutschland GmbH,LW 140,LW 140 (L),08.10.2019,2,R407c,"10,200 kg",58.0,,157.0,14.43,4.0,-5.0,-10.0,11.0,3.13,13.9,3.94,14.53,4.94,16.37,5.43,11.66,3.34,10.15,2.87,,50.0,10.0,10.0,10.0,0.0,1,4.28,,,,,,,,,,,low, ait-deutschland GmbH,LW 140,08.10.2019,2,R407c,"10,200 kg",58.0,,125.0,13.71,3.2,-5.0,-10.0,10.4,2.16,13.49,3.1,14.35,4.28,16.34,5.27,11.07,2.34,9.58,1.96,,50.0,10.0,10.0,10.0,0.0,1,4.13,,,,,,,,,,,high
 ait-deutschland GmbH,LW 180,LW 180 (L),08.10.2019,2,R407c,"6,800 kg",59.0,,158.0,20.03,4.03,-4.0,-10.0,14.28,2.94,17.48,3.94,10.09,5.38,12.9,5.96,15.41,3.3,13.17,2.65,,60.0,10.0,10.0,10.0,0.0,1,6.86,,,,,,,,,,,low, ait-deutschland GmbH,LW 180,08.10.2019,2,R407c,"6,800 kg",59.0,,118.0,18.5,3.02,-4.0,-10.0,12.78,1.94,16.92,2.93,10.08,4.21,12.86,5.39,14.23,2.23,11.3,1.68,,60.0,10.0,10.0,10.0,0.0,1,7.2,,,,,,,,,,,high
 ait-deutschland GmbH,LW 251,LW 251 (L),08.10.2019,2,R407c,"9,800 kg",63.0,,155.0,25.31,3.95,-5.0,-10.0,19.36,2.96,24.23,3.77,14.34,5.06,16.85,5.9,20.44,3.18,17.75,2.66,,70.0,10.0,10.0,10.0,0.0,1,7.56,,,,,,,,,,,low, ait-deutschland GmbH,LW 251,08.10.2019,2,R407c,"9,800 kg",63.0,,122.0,25.01,3.13,-5.0,-10.0,19.18,2.07,23.93,3.02,14.29,4.13,16.82,5.44,20.2,2.24,17.7,1.83,,70.0,10.0,10.0,10.0,0.0,1,7.31,,,,,,,,,,,high
 ait-deutschland GmbH,LW 300,LW 300(L),20.07.2020,2,R448A,"10,000 kg",68.0,68,138.0,21.95,3.53,-10.0,-10.0,19.41,2.65,16.37,3.59,17.99,4.05,23.01,5.28,21.95,2.45,21.95,2.45,,60.0,38.0,24.0,38.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,LW 300,20.07.2020,2,R448A,"10,000 kg",68.0,68,114.0,23.02,2.91,-10.0,-10.0,20.36,1.99,16.38,2.94,18.36,3.51,23.48,4.72,23.02,1.78,23.02,1.78,,60.0,38.0,15.0,38.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,LW 310,LW 310 (L),08.10.2019,2,R404A,"10,000 kg",68.0,,151.0,28.28,3.86,-7.0,-10.0,25.02,2.92,31.12,3.67,19.4,4.86,21.2,5.26,25.02,2.92,22.93,2.63,,58.0,10.0,10.0,10.0,0.0,1,5.35,,,,,,,,,,,low, ait-deutschland GmbH,LW 310,08.10.2019,2,R404A,"10,000 kg",68.0,,122.0,26.86,3.11,-7.0,-10.0,23.76,2.03,30.53,3.02,19.05,4.05,21.11,4.92,23.76,2.03,21.51,1.76,,58.0,10.0,10.0,10.0,0.0,1,5.35,,,,,,,,,,,high
 ait-deutschland GmbH,LWC 100,LWC 100,06.09.2019,2,R404A,"4,100 kg",55.0,,146.0,11.89,3.73,-4.0,-10.0,8.43,2.86,10.51,3.77,12.41,4.63,14.06,5.03,9.14,3.19,7.69,2.59,,58.0,10.0,10.0,10.0,0.0,1,4.2,,,,,,,,,,,low, ait-deutschland GmbH,LWC 100,06.09.2019,2,R404A,"4,100 kg",55.0,,116.0,11.19,2.97,-4.0,-10.0,7.83,2.01,10.17,2.93,12.15,3.93,14.0,4.88,8.61,2.27,7.17,1.79,,58.0,10.0,10.0,10.0,0.0,1,4.02,,,,,,,,,,,high
 ait-deutschland GmbH,LWC 120,LWC 120,06.09.2019,2,R404A,"4,500 kg",55.0,,144.0,13.51,3.67,-4.0,-10.0,9.54,2.78,12.03,3.66,13.95,4.68,15.56,4.93,10.39,3.11,8.68,2.53,,58.0,10.0,10.0,10.0,0.0,1,4.83,,,,,,,,,,,low, ait-deutschland GmbH,LWC 120,06.09.2019,2,R404A,"4,500 kg",55.0,,115.0,12.68,2.95,-4.0,-10.0,8.82,1.9,11.62,2.92,13.65,4.02,15.5,4.79,9.75,2.21,8.08,1.7,,58.0,10.0,10.0,10.0,0.0,1,4.6,,,,,,,,,,,high
 ait-deutschland GmbH,LWC 60,LWC 60,06.09.2019,2,R407c,"2,950 kg",55.0,,148.0,6.29,3.78,-5.0,-10.0,4.74,2.91,6.23,3.79,7.11,4.78,8.09,5.09,5.08,3.14,4.27,2.63,,60.0,10.0,10.0,10.0,0.0,1,2.02,,,,,,,,,,,low, ait-deutschland GmbH,LWC 60,06.09.2019,2,R407c,"2,950 kg",55.0,,120.0,5.9,3.08,-5.0,-10.0,4.42,2.02,6.02,3.07,6.99,4.16,8.08,4.96,4.77,2.23,3.92,1.76,,60.0,10.0,10.0,10.0,0.0,1,1.98,,,,,,,,,,,high
 ait-deutschland GmbH,LWC 80,LWC 80,06.09.2019,2,R407c,"3,200 kg",55.0,55,151.0,8.34,3.84,-5.0,-10.0,6.32,2.98,8.16,3.81,8.61,4.82,9.95,5.08,6.74,3.21,5.72,2.68,,60.0,10.0,10.0,10.0,0.0,1,2.62,,,,,,,,,,,low, ait-deutschland GmbH,LWC 80,06.09.2019,2,R407c,"3,200 kg",55.0,55,122.0,7.85,3.15,-5.0,-10.0,5.94,2.07,7.85,3.07,8.54,4.17,9.93,4.94,6.34,2.27,5.38,1.84,,60.0,10.0,10.0,10.0,0.0,1,2.47,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 50A,LWD 50A-HMD,12.05.2017,2,R290,"0,950 kg",,57,164.0,6.02,4.16,-5.0,-10.0,4.7,3.27,5.6,4.2,7.2,5.29,8.0,6.14,4.9,3.51,4.2,2.96,,62.0,15.0,15.0,15.0,0.0,1,1.82,,,,,,,,,,,low, ait-deutschland GmbH,LWD 50A,12.05.2017,2,R290,"0,950 kg",,57,125.0,5.41,3.2,-5.0,-10.0,4.0,1.99,5.4,3.18,7.1,4.65,7.9,5.97,4.3,2.24,3.6,1.74,,62.0,15.0,15.0,15.0,0.0,1,1.81,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 50A/RX,LWD 50A/RX-HMD,24.11.2020,2,R290,"2,100 kg",,57,152.0,5.78,3.87,-5.0,-10.0,4.45,3.13,5.41,3.9,6.89,4.88,7.61,5.36,4.67,3.33,4.12,2.85,,62.0,15.0,15.0,15.0,0.0,1,1.66,,,,,,,,,,,low, ait-deutschland GmbH,LWD 50A/RX,24.11.2020,2,R290,"2,100 kg",,57,125.0,5.41,3.21,-5.0,-10.0,4.11,2.28,5.26,3.19,6.73,4.29,7.58,5.19,4.37,2.46,3.78,2.06,,62.0,15.0,15.0,15.0,0.0,1,1.63,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 50A/SX,LWD 50A/SX-HMD,24.11.2020,2,R290,"0,950 kg",,58,152.0,6.37,3.88,-4.0,-10.0,4.57,3.04,5.52,3.94,7.03,4.87,7.54,5.54,4.9,3.35,4.18,2.81,,62.0,10.0,10.0,10.0,0.0,1,2.19,,,,,,,,,,,low, ait-deutschland GmbH,LWD 50A/SX,24.11.2020,2,R290,"0,950 kg",,58,127.0,5.91,3.25,-4.0,-10.0,4.11,2.28,5.36,3.23,6.81,4.32,7.51,5.36,4.55,2.57,3.72,2.05,,1.0,10.0,10.0,10.0,0.0,1,2.19,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 70A,LWD 70A-HMD,12.05.2017,2,R290,"1,100 kg",,57,158.0,8.85,4.02,-4.0,-10.0,6.3,3.28,7.8,4.09,8.5,4.81,11.5,6.21,6.8,2.95,5.7,2.95,,70.0,15.0,15.0,15.0,0.0,1,3.15,,,,,,,,,,,low, ait-deutschland GmbH,LWD 70A,12.05.2017,2,R290,"1,100 kg",,57,127.0,8.28,3.24,-4.0,-10.0,5.8,2.21,7.5,3.25,8.5,4.2,11.5,6.21,6.4,2.52,5.2,1.92,,70.0,15.0,15.0,15.0,0.0,1,3.24,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 70A/RX,LWD 70A/RX-HMD,24.11.2020,2,R290,"2,200 kg",,57,152.0,8.61,3.87,-4.0,-10.0,6.18,3.18,7.46,3.94,8.69,4.66,10.34,5.58,6.62,3.47,5.6,2.9,,62.0,15.0,15.0,15.0,0.0,1,3.01,,,,,,,,,,,low, ait-deutschland GmbH,LWD 70A/RX,24.11.2020,2,R290,"2,200 kg",,57,125.0,7.92,3.2,-4.0,-10.0,5.58,2.28,7.12,3.18,8.75,4.18,10.32,5.43,6.09,2.56,5.05,2.04,,62.0,15.0,15.0,15.0,0.0,1,2.87,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 70A/SX,LWD 70A/SX-HMD,24.11.2020,2,R290,"1,100 kg",,58,144.0,8.84,3.67,-10.0,-4.0,6.18,2.74,7.55,3.76,9.52,4.59,10.97,4.92,6.64,3.07,5.78,2.54,,62.0,10.0,10.0,10.0,0.0,1,2.86,,,,,,,,,,,low, ait-deutschland GmbH,LWD 70A/SX,24.11.2020,2,R290,"1,100 kg",,58,121.0,8.13,3.09,-10.0,-4.0,5.81,2.15,7.22,3.05,9.29,4.12,10.91,4.84,6.25,2.4,5.38,1.97,,62.0,10.0,10.0,10.0,0.0,1,2.75,,,,,,,,,,,high
 ait-deutschland GmbH,LWD 90A,LWD 90A-HMD,12.05.2017,2,R290,"1,170 kg",,62,150.0,10.45,3.84,-4.0,-10.0,7.5,3.18,9.0,3.83,10.3,4.69,12.0,5.42,8.1,3.43,7.0,2.93,,70.0,15.0,15.0,15.0,0.0,1,3.45,,,,,,,,,,,low, ait-deutschland GmbH,LWD 90A,12.05.2017,2,R290,"1,170 kg",,62,126.0,10.21,3.22,-4.0,-10.0,7.2,2.35,9.0,3.21,10.1,4.03,12.0,5.3,7.8,2.63,6.6,2.11,,70.0,15.0,15.0,15.0,0.0,1,3.61,,,,,,,,,,,high
 ait-deutschland GmbH,LWDV 91-1/3,LWDV 91-1/3-HDV 12-3,27.08.2019,2,R290,"1,050 kg",,54,187.0,9.5,4.75,-5.0,-10.0,7.28,2.96,5.43,5.17,3.37,6.9,3.28,8.22,7.68,3.11,7.63,3.05,,60.0,0.0,22.0,22.0,30.0,1,1.87,,,,,,,,,,,low, ait-deutschland GmbH,LWDV 91-1/3,27.08.2019,2,R290,"1,050 kg",,54,147.0,8.9,3.75,-6.0,-10.0,7.07,2.19,4.86,4.86,3.18,5.36,3.18,6.77,7.5,2.35,6.79,2.07,,60.0,0.0,22.0,22.0,30.0,1,2.11,,,,,,,,,,,high
 ait-deutschland GmbH,LWDV 91-1/3,LWDV 91-1/3-HDV 9-1/3,27.08.2019,2,R290,"1,050 kg",,54,187.0,9.5,4.9,-5.0,-10.0,7.28,2.96,5.43,5.17,3.37,6.9,3.28,8.22,7.68,3.11,7.63,3.05,,60.0,0.0,22.0,22.0,30.0,1,1.87,,,,,,,,,,,low, ait-deutschland GmbH,LWDV 91-1/3,27.08.2019,2,R290,"1,050 kg",,54,147.0,8.9,3.85,-6.0,-10.0,7.07,2.19,4.86,4.86,3.18,5.36,3.18,6.77,7.5,2.35,6.79,2.07,,60.0,0.0,22.0,22.0,30.0,1,1.87,,,,,,,,,,,high
 ait-deutschland GmbH,LWV 122 Inverter,LWAV 122R3,27.03.2019,2,R410A,"3,600 kg",47.0,58,174.0,10.0,4.41,-7.0,-10.0,8.46,2.6,5.3,4.52,6.3,6.04,6.7,7.34,8.46,2.6,7.5,2.58,,60.0,20.0,20.0,20.0,0.0,1,2.5,,,,,,,,,,,low, ait-deutschland GmbH,LWV 122 Inverter,27.03.2019,2,R410A,"3,600 kg",47.0,58,132.0,8.8,3.37,-7.0,-10.0,8.3,2.18,4.8,3.28,5.2,4.54,6.0,6.15,8.3,2.18,6.7,1.94,,60.0,20.0,20.0,20.0,0.0,1,2.1,,,,,,,,,,,high
 ait-deutschland GmbH,LWV 82 Inverter,LWAV 82R1/3,27.03.2019,2,R410A,"3,000 kg",48.0,50,180.0,6.7,4.57,-7.0,-10.0,5.88,3.26,3.84,4.7,3.27,5.97,3.36,7.92,5.88,3.26,5.11,3.18,,60.0,31.0,0.0,31.0,0.0,1,1.59,,,,,,,,,,,low, ait-deutschland GmbH,LWV 82 Inverter,27.03.2019,2,R410A,"3,000 kg",48.0,50,135.0,5.65,3.44,-7.0,-10.0,5.04,2.31,3.48,3.43,3.04,4.86,3.39,6.56,5.04,2.31,4.23,2.12,,60.0,31.0,0.0,31.0,0.0,1,1.42,,,,,,,,,,,high
 ait-deutschland GmbH,Paros 4,alpha innotec - Paros 4,10.06.2022,2,R454B,"1,640 kg",43.0,41,180.0,5.0,4.58,-7.0,-10.0,4.11,2.47,2.83,4.8,2.4,6.07,2.42,6.79,4.11,2.47,4.06,2.27,,65.0,11.0,11.0,0.0,0.0,1,0.94,,,,,,,,,,,low, ait-deutschland GmbH,Paros 4,10.06.2022,2,R454B,"1,640 kg",43.0,41,138.0,4.0,3.52,-7.0,-10.0,3.84,2.01,2.26,3.64,2.21,4.56,2.3,5.24,3.84,2.01,2.88,2.04,,65.0,11.0,11.0,0.0,0.0,1,1.12,,,,,,,,,,,high
 ait-deutschland GmbH,SWCV 122 Inverter,PWZSV 122H1S (1~230V) ,12.05.2017,2,R407c,"2,000 kg",44.0,,201.0,11.6,5.22,-10.0,-10.0,10.3,4.52,6.3,5.27,4.1,5.6,2.7,5.78,11.5,4.26,11.5,4.26,,65.0,5.0,15.0,7.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,SWCV 122 Inverter,12.05.2017,2,R407c,"2,000 kg",44.0,,157.0,12.4,4.12,-10.0,-10.0,11.1,3.18,6.8,4.12,4.4,4.67,2.6,5.06,12.3,2.91,12.3,2.91,,65.0,5.0,15.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,SWCV 162 Inverter, WZSV 162(H)(K)3M ,12.05.2017,2,R407c,"2,200 kg",43.0,,199.0,15.9,5.17,-10.0,-10.0,14.2,4.19,8.7,5.26,5.7,6.06,5.8,5.88,15.9,3.9,15.9,3.9,,65.0,2.0,20.0,7.0,30.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,SWCV 162 Inverter,12.05.2017,2,R407c,"2,200 kg",43.0,,154.0,16.0,4.05,-10.0,-10.0,14.2,3.0,8.7,4.1,5.6,4.9,5.5,5.0,15.4,2.8,15.4,2.8,,65.0,2.0,20.0,7.0,30.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,SWCV 92 Inverter,PWZSV 92H1S(1~ 230V),29.03.2019,2,R407c,"1,250 kg",47.0,,203.0,8.5,5.26,-8.0,-10.0,7.52,4.01,4.58,5.33,2.96,6.11,1.66,6.64,7.86,3.82,7.85,3.78,,65.0,12.0,19.0,12.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,SWCV 92 Inverter,29.03.2019,2,R407c,"1,250 kg",47.0,,148.0,7.5,3.91,-8.0,-10.0,6.62,2.96,4.05,3.95,2.6,4.55,1.77,4.91,6.94,2.86,6.93,2.82,,65.0,12.0,19.0,12.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,WWC 100 H/X,WWC 100H/X,06.09.2019,2,R407c,"2,950 kg",53.0,,232.0,11.0,5.99,-10.0,-10.0,11.02,5.62,11.14,6.01,11.25,6.39,11.35,6.7,11.0,5.56,11.0,5.56,,65.0,10.0,10.0,10.0,10.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,WWC 100 H/X,06.09.2019,2,R407c,"2,950 kg",53.0,,174.0,9.93,4.56,-10.0,-10.0,10.09,3.52,10.63,4.51,10.95,5.33,11.27,6.32,9.93,3.29,9.93,3.29,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,WWC 130 H/X,WWC 130H/X ,06.09.2019,2,R407c,"3,500 kg",53.0,,227.0,12.9,5.88,-10.0,-10.0,12.92,5.55,13.06,5.89,13.18,6.22,13.3,6.49,12.9,5.49,12.9,5.49,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,WWC 130 H/X,06.09.2019,2,R407c,"3,500 kg",53.0,,176.0,11.7,4.6,-10.0,-10.0,11.88,3.63,12.48,4.56,12.84,5.29,13.2,6.16,11.7,3.41,11.7,3.41,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,WWC 160 H/X,WWC 160H/X,06.09.2019,2,R407c,"3,950 kg",53.0,,221.0,14.6,5.72,-10.0,-10.0,14.61,5.39,14.71,5.7,14.79,5.97,14.87,6.31,14.6,5.35,14.6,5.35,,65.0,7.0,7.0,7.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,WWC 160 H/X,06.09.2019,2,R407c,"3,950 kg",53.0,,167.0,13.83,4.37,-10.0,-10.0,13.53,3.61,13.97,4.28,14.5,4.92,14.72,5.6,13.35,3.4,13.35,3.4,,65.0,7.0,7.0,7.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,WWC 190 H/X,WWC 190H/X,06.09.2019,2,R407c,"4,300 kg",53.0,,234.0,18.3,6.05,-10.0,-10.0,18.34,5.66,18.56,6.03,18.76,6.39,18.96,6.72,18.3,5.6,18.3,5.6,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,WWC 190 H/X,06.09.2019,2,R407c,"4,300 kg",53.0,,179.0,16.3,4.68,-10.0,-10.0,16.6,3.63,17.6,4.61,18.2,5.4,18.8,6.37,16.3,3.39,16.3,3.39,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,WWC 220 H/X,WWC 220H/X,06.09.2019,2,R407c,"4,500 kg",56.0,,241.0,21.8,6.23,-10.0,-10.0,21.83,5.78,21.99,6.19,22.13,6.59,22.28,6.99,21.8,5.71,21.8,5.71,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,WWC 220 H/X,06.09.2019,2,R407c,"4,500 kg",56.0,,170.0,20.37,4.45,-10.0,-10.0,20.54,3.64,21.12,4.39,21.48,4.98,21.83,5.69,20.37,3.46,20.37,3.46,,65.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ait-deutschland GmbH,WZSV 42,alpha innotec - WZSV 42K3M,21.06.2022,2,R410A,"0,900 kg",42.0,,192.0,3.9,5.01,-10.0,-10.0,3.46,4.44,2.07,5.18,1.42,5.59,1.42,5.85,3.86,4.34,3.86,4.34,,55.0,12.0,44.0,12.0,0.0,1,0.0,,,,,,,,,,,low, ait-deutschland GmbH,WZSV 42,21.06.2022,2,R410A,"0,900 kg",42.0,,135.0,4.2,3.56,-7.0,-10.0,3.58,3.04,2.18,3.6,1.48,3.98,1.36,4.72,3.58,3.04,3.51,2.81,,55.0,12.0,44.0,12.0,0.0,1,0.7,,,,,,,,,,,high
 Argoclima S.p.A,AIM06,AIM06EMX,10.10.2018,4,R410A,"1,300 kg",,65,153.0,4.73,3.89,-7.0,-10.0,4.18,2.47,2.49,3.79,1.66,5.21,1.16,6.39,4.18,2.47,3.62,2.03,,55.0,5.0,8.0,5.0,35.0,1,1.11,,,,,,,,,,,low, Argoclima S.p.A,AIM06,10.10.2018,4,R410A,"1,300 kg",,65,111.0,3.51,2.85,-7.0,-10.0,3.1,1.7,1.95,2.85,1.43,3.85,1.29,5.24,3.1,1.7,2.19,1.12,,55.0,5.0,8.0,5.0,35.0,1,1.32,,,,,,,,,,,high
 Argoclima S.p.A,AIM08,AIM08EMX,10.10.2018,4,R410A,"1,460 kg",,69,159.0,6.51,4.05,-7.0,-10.0,5.76,2.83,3.54,3.82,2.27,5.29,1.52,6.45,5.76,2.83,5.42,2.61,,55.0,5.0,8.0,5.0,35.0,1,1.09,,,,,,,,,,,low, Argoclima S.p.A,AIM08,10.10.2018,4,R410A,"1,460 kg",,69,113.0,5.5,2.91,-7.0,-10.0,4.87,1.83,3.02,2.85,1.85,3.67,1.48,5.63,4.87,1.83,3.97,1.46,,55.0,5.0,8.0,5.0,35.0,1,1.53,,,,,,,,,,,high
 Argoclima S.p.A,AIM14,AIM14EMX,10.10.2018,4,R410A,"3,100 kg",,70,153.0,9.83,3.91,-7.0,-10.0,8.7,2.49,4.95,3.72,4.17,5.53,2.86,6.64,8.7,2.49,7.96,2.24,,55.0,5.0,8.0,5.0,35.0,1,1.88,,,,,,,,,,,low, Argoclima S.p.A,AIM14,10.10.2018,4,R410A,"3,100 kg",,70,111.0,9.52,2.84,-7.0,-10.0,8.42,1.58,5.09,2.83,3.53,3.87,4.57,6.01,8.42,1.58,6.81,1.19,,55.0,5.0,8.0,5.0,35.0,1,2.72,,,,,,,,,,,high
 Argoclima S.p.A,AUA + G50,AUAH + AEI1G50EMX,21.02.2019,4,R410A,"1,300 kg",46.0,65,151.0,2.86,3.85,-7.0,-10.0,2.53,2.26,1.51,3.78,1.02,5.3,0.93,7.02,2.53,2.26,2.32,2.02,,55.0,5.0,8.0,5.0,35.0,1,0.53,,,,,,,,,,,low, Argoclima S.p.A,AUA + G50,21.02.2019,4,R410A,"1,300 kg",46.0,65,111.0,3.41,2.84,-7.0,-10.0,3.01,1.75,1.86,2.78,1.13,3.74,1.31,5.88,3.01,1.75,2.07,1.11,,55.0,5.0,8.0,5.0,35.0,1,1.34,,,,,,,,,,,high
 Argoclima S.p.A,AUB + G65,AUBH + AEI1G65EMX,21.02.2019,4,R410A,"2,700 kg",46.0,65,153.0,5.8,3.89,-7.0,-10.0,5.13,2.54,3.01,3.79,1.99,5.01,1.7,6.98,5.13,2.54,4.36,2.01,,55.0,5.0,8.0,5.0,35.0,1,1.44,,,,,,,,,,,low, Argoclima S.p.A,AUB + G65,21.02.2019,4,R410A,"2,700 kg",46.0,65,111.0,4.5,2.84,-7.0,-10.0,3.98,1.59,2.64,2.83,2.08,4.01,2.08,6.08,3.98,1.59,2.74,1.2,,55.0,5.0,8.0,5.0,35.0,1,1.76,,,,,,,,,,,high
 Argoclima S.p.A,AUC + G110,AUCH + AEI1G110BEMX,21.02.2019,4,R410A,"3,380 kg",46.0,69,151.0,8.35,3.85,-7.0,-10.0,7.39,2.24,4.53,3.76,2.81,5.34,2.58,7.09,7.39,2.24,6.56,2.02,,55.0,5.0,8.0,5.0,35.0,1,1.79,,,,,,,,,,,low, Argoclima S.p.A,AUC + G110,21.02.2019,4,R410A,"3,380 kg",46.0,69,111.0,7.1,2.84,-7.0,-10.0,6.28,1.55,3.72,2.81,2.96,4.05,2.9,6.02,6.28,1.55,3.95,1.08,,55.0,5.0,8.0,5.0,35.0,1,3.15,,,,,,,,,,,high
 Argoclima S.p.A,AUC + G80,AUCH + AEI1G80BEMX,21.02.2019,4,R410A,"2,990 kg",46.0,69,151.0,6.59,3.85,-7.0,-10.0,5.83,2.45,3.33,3.8,2.16,4.96,2.13,6.64,5.83,2.45,4.97,2.08,,55.0,5.0,8.0,5.0,35.0,1,1.62,,,,,,,,,,,low, Argoclima S.p.A,AUC + G80,21.02.2019,4,R410A,"2,990 kg",46.0,69,111.0,5.76,2.84,-7.0,-10.0,5.1,1.66,3.07,2.79,2.1,3.81,1.79,5.55,5.1,1.66,4.33,1.32,,55.0,5.0,8.0,5.0,35.0,1,1.43,,,,,,,,,,,high
 Argoclima S.p.A,AUD + G140,AUDH + AEI1G140EMX,21.02.2019,4,R410A,"4,400 kg",46.0,70,161.0,11.86,4.09,-7.0,-10.0,10.49,2.53,6.27,4.08,6.34,5.65,4.76,6.28,10.49,2.53,9.79,2.32,,55.0,5.0,8.0,5.0,35.0,1,2.07,,,,,,,,,,,low, Argoclima S.p.A,AUD + G140,21.02.2019,4,R410A,"4,400 kg",46.0,70,111.0,9.36,2.84,-7.0,-10.0,8.28,1.53,5.19,2.91,5.05,4.11,4.57,5.31,8.28,1.53,5.82,1.07,,55.0,5.0,8.0,5.0,35.0,1,3.54,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,AEROTOP HYBRID MINI EVO 11,19.12.2017,2,R410A,"3,900 kg",15.0,63,189.0,12.56,4.8,-7.0,-10.0,11.11,3.19,6.77,4.61,4.35,6.16,4.41,8.45,11.11,3.19,12.05,2.8,,60.0,20.0,20.0,20.0,20.0,2,0.51,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,19.12.2017,2,R410A,"3,900 kg",15.0,63,132.0,11.55,3.38,-7.0,-10.0,10.22,2.31,6.23,3.42,4.0,3.8,4.07,5.63,10.22,2.31,11.47,2.05,,60.0,20.0,20.0,20.0,20.0,2,0.08,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,AEROTOP MONO 11M-CR,19.12.2017,4,R410A,"3,900 kg",15.0,63,189.0,12.56,4.8,-7.0,-10.0,11.11,3.19,6.77,4.61,4.35,6.16,4.41,8.45,11.11,3.19,12.05,2.8,,60.0,20.0,20.0,20.0,20.0,1,0.51,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,19.12.2017,4,R410A,"3,900 kg",15.0,63,132.0,11.55,3.38,-7.0,-10.0,10.22,2.31,6.23,3.42,4.0,3.8,4.07,5.63,10.22,2.31,11.47,2.05,,60.0,20.0,20.0,20.0,20.0,1,0.08,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,AEROTOP MONO 11M-R,19.12.2017,2,R410A,"3,900 kg",15.0,63,189.0,12.56,4.8,-7.0,-10.0,11.11,3.19,6.77,4.61,4.35,6.16,4.41,8.45,11.11,3.19,12.05,2.8,,60.0,20.0,20.0,20.0,20.0,1,0.51,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,19.12.2017,2,R410A,"3,900 kg",15.0,63,132.0,11.55,3.38,-7.0,-10.0,10.22,2.31,6.23,3.42,4.0,3.8,4.07,5.63,10.22,2.31,11.47,2.05,,60.0,20.0,20.0,20.0,20.0,1,0.08,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,AEROTOP MONO BUILT-IN 11M-CR,19.12.2017,2,R410A,"3,900 kg",0.0,63,189.0,12.56,4.8,-7.0,-10.0,11.11,3.19,6.77,4.61,4.35,6.16,4.41,8.45,11.11,3.19,12.05,2.8,,60.0,20.0,20.0,20.0,20.0,2,0.5,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,19.12.2017,2,R410A,"3,900 kg",0.0,63,132.0,11.55,3.38,-7.0,-10.0,10.22,2.31,6.23,3.42,4.0,3.8,4.07,5.63,10.22,2.31,11.47,2.05,,60.0,20.0,20.0,20.0,20.0,2,0.1,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,ARIANEXT FLEX 110 M - 300 LINK,19.12.2017,4,R410A,"3,900 kg",15.0,63,189.0,12.56,4.8,-7.0,-10.0,11.11,3.19,6.77,4.61,4.35,6.16,4.41,8.45,11.11,3.19,12.05,2.8,,60.0,20.0,20.0,20.0,20.0,1,6.0,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,19.12.2017,4,R410A,"3,900 kg",15.0,63,132.0,11.55,3.38,-7.0,-10.0,10.22,2.31,6.23,3.42,4.0,3.8,4.07,5.63,10.22,2.31,11.47,2.05,,60.0,20.0,20.0,20.0,20.0,1,6.0,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,ARIANEXT M HYBRID FLEX 11 LINK,19.12.2017,4,R410A,"3,900 kg",15.0,63,189.0,12.56,4.8,-7.0,-10.0,11.11,3.19,6.77,4.61,4.35,6.16,4.41,8.45,11.11,3.19,12.05,2.8,,60.0,20.0,20.0,20.0,20.0,2,0.51,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 M - ARIANEXT 110 M - AEROTOP MONO 11 - ENERGION M 11,19.12.2017,4,R410A,"3,900 kg",15.0,63,132.0,11.55,3.38,-7.0,-10.0,10.22,2.31,6.23,3.42,4.0,3.8,4.07,5.63,10.22,2.31,11.47,2.05,,60.0,20.0,20.0,20.0,20.0,2,0.08,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 S - ARIANEXT 110 S - AEROTOP SPLIT 11,AEROTOP SPLIT 11M-CR,19.12.2017,4,R410A,"4,300 kg",43.0,62,187.0,12.29,4.74,-7.0,-10.0,10.87,3.21,6.67,4.52,4.33,6.12,4.42,9.15,10.87,3.21,12.08,2.8,,60.0,18.0,19.0,18.0,18.0,1,3.08,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 S - ARIANEXT 110 S - AEROTOP SPLIT 11,19.12.2017,4,R410A,"4,300 kg",43.0,62,135.0,11.54,3.46,-7.0,-10.0,10.21,2.32,6.21,3.32,3.99,4.38,4.27,6.59,10.21,2.32,10.36,1.82,,60.0,18.0,19.0,18.0,18.0,1,1.18,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 110 S - ARIANEXT 110 S - AEROTOP SPLIT 11,AEROTOP SPLIT 11M-R,19.12.2017,2,R410A,"4,300 kg",43.0,62,187.0,12.29,4.74,-7.0,-10.0,10.87,3.21,6.67,4.52,4.33,6.12,4.42,9.15,10.87,3.21,12.08,2.8,,60.0,18.0,19.0,18.0,18.0,1,3.08,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 110 S - ARIANEXT 110 S - AEROTOP SPLIT 11,19.12.2017,2,R410A,"4,300 kg",43.0,62,135.0,11.54,3.46,-7.0,-10.0,10.21,2.32,6.21,3.32,3.99,4.38,4.27,6.59,10.21,2.32,10.36,1.82,,60.0,18.0,19.0,18.0,18.0,1,1.18,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,AEROTOP HYBRID MINI EVO 04X,19.12.2017,2,R410A,"1,880 kg",15.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,13.0,13.0,13.0,13.0,2,1.14,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,2,R410A,"1,880 kg",15.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,13.0,13.0,13.0,13.0,2,0.72,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,AEROTOP MONO 04M-CRX 1Z,19.12.2017,4,R410A,"1,880 kg",15.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,13.0,13.0,13.0,13.0,1,1.14,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,4,R410A,"1,880 kg",15.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,13.0,13.0,13.0,13.0,1,0.72,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,AEROTOP MONO 04M-RX 1Z,19.12.2017,2,R410A,"1,880 kg",15.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,13.0,13.0,13.0,13.0,1,1.14,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,2,R410A,"1,880 kg",15.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,13.0,13.0,13.0,13.0,1,0.72,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,AEROTOP MONO BUILT-IN 04M-CRX,19.12.2017,2,R410A,"1,880 kg",0.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,13.0,13.0,13.0,13.0,2,1.1,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,2,R410A,"1,880 kg",0.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,13.0,13.0,13.0,13.0,2,0.7,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,ARIANEXT M HYBRID FLEX 4 LINK,19.12.2017,4,R410A,"1,880 kg",15.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,13.0,13.0,13.0,13.0,2,1.14,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,4,R410A,"1,880 kg",15.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,13.0,13.0,13.0,13.0,2,0.72,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,ENERGION M COMPACT 4 2Z,19.12.2017,4,R410A,"1,880 kg",43.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,15.0,15.0,15.0,15.0,1,4.0,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,4,R410A,"1,880 kg",43.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,15.0,15.0,15.0,15.0,1,4.0,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,ENERGION M PLUS 4 2Z,19.12.2017,2,R410A,"1,880 kg",43.0,57,191.0,5.21,4.55,-7.0,-10.0,4.61,3.3,2.8,4.48,1.82,5.44,1.54,7.21,4.61,3.3,4.07,2.99,,60.0,15.0,15.0,15.0,15.0,1,1.14,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 M - ARIANEXT 40 M - AEROTOP MONO 04X - ENERGION M 4,19.12.2017,2,R410A,"1,880 kg",43.0,57,135.0,4.64,3.25,-7.0,-10.0,4.1,2.29,2.5,3.27,1.62,3.69,1.51,5.29,4.1,2.13,3.92,2.13,,60.0,15.0,15.0,15.0,15.0,1,0.72,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 S - ARIANEXT 40 S - AEROTOP SPLIT 04X,AEROTOP SPLIT 04-RX,19.12.2017,2,R410A,"2,300 kg",36.0,56,191.0,5.2,4.85,-7.0,-10.0,4.6,3.34,2.79,4.69,1.84,6.28,1.62,8.44,4.6,3.34,4.15,3.01,,60.0,11.0,11.0,11.0,11.0,1,1.05,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 S - ARIANEXT 40 S - AEROTOP SPLIT 04X,19.12.2017,2,R410A,"2,300 kg",36.0,56,135.0,4.78,3.45,-7.0,-10.0,4.23,2.35,2.76,3.37,1.72,4.26,1.58,6.19,4.23,2.35,3.74,2.04,,60.0,11.0,11.0,11.0,11.0,1,1.04,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 40 S - ARIANEXT 40 S - AEROTOP SPLIT 04X,AEROTOP SPLIT 04M-CRX,19.12.2017,4,R410A,"2,300 kg",36.0,56,191.0,5.2,4.85,-7.0,-10.0,4.6,3.34,2.79,4.69,1.84,6.28,1.62,8.44,4.6,3.34,4.15,3.01,,60.0,11.0,11.0,11.0,11.0,1,1.05,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 40 S - ARIANEXT 40 S - AEROTOP SPLIT 04X,19.12.2017,4,R410A,"2,300 kg",36.0,56,135.0,4.78,3.45,-7.0,-10.0,4.23,2.35,2.76,3.37,1.72,4.26,1.58,6.19,4.23,2.35,3.74,2.04,,60.0,11.0,11.0,11.0,11.0,1,1.04,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,AEROTOP HYBRID MINI EVO 05X,19.12.2017,2,R410A,"1,880 kg",15.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,13.0,13.0,13.0,13.0,2,0.77,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,2,R410A,"1,880 kg",15.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,13.0,13.0,13.0,13.0,2,0.86,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,AEROTOP MONO 05M-CRX 1Z  ,19.12.2017,4,R410A,"1,880 kg",15.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,13.0,13.0,13.0,13.0,1,0.77,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,4,R410A,"1,880 kg",15.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,13.0,13.0,13.0,13.0,1,0.86,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,AEROTOP MONO 05M-RX 1Z  ,19.12.2017,2,R410A,"1,880 kg",15.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,13.0,13.0,13.0,13.0,1,0.77,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,2,R410A,"1,880 kg",15.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,13.0,13.0,13.0,13.0,1,0.86,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,AEROTOP MONO BUILT-IN  05M-CRX,19.12.2017,2,R410A,"1,880 kg",0.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,13.0,13.0,13.0,13.0,2,0.8,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,2,R410A,"1,880 kg",0.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,13.0,13.0,13.0,13.0,2,0.9,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,ARIANEXT M HYBRID FLEX 5 LINK,19.12.2017,4,R410A,"1,880 kg",15.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,13.0,13.0,13.0,13.0,2,0.77,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,4,R410A,"1,880 kg",15.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,13.0,13.0,13.0,13.0,2,0.86,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,ENERGION M COMPACT 5 2Z,19.12.2017,4,R410A,"1,880 kg",43.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,15.0,15.0,15.0,15.0,1,0.77,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,4,R410A,"1,880 kg",43.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,15.0,15.0,15.0,15.0,1,0.86,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,ENERGION M PLUS 5 2Z,19.12.2017,2,R410A,"1,880 kg",43.0,59,176.0,5.8,4.47,-7.0,-10.0,5.13,3.15,3.15,4.42,2.01,5.28,1.54,7.28,5.13,3.15,5.03,2.82,,60.0,15.0,15.0,15.0,15.0,1,0.77,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 M - ARIANEXT 50 M - AEROTOP MONO 05X - ENERGION M 5,19.12.2017,2,R410A,"1,880 kg",43.0,59,130.0,5.86,3.92,-7.0,-10.0,5.19,2.26,3.17,3.32,2.14,3.91,1.5,5.4,5.19,2.26,5.0,2.14,,60.0,15.0,15.0,15.0,15.0,1,0.86,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 50 S - ARIANEXT 50 S - AEROTOP SPLIT 05X,AEROTOP SPLIT 05M-CRX,19.12.2017,4,R410A,"2,300 kg",36.0,58,189.0,5.79,4.79,-7.0,-10.0,5.12,3.19,3.18,4.63,2.03,6.09,1.61,8.52,5.12,3.19,5.12,2.84,,60.0,11.0,11.0,11.0,11.0,1,0.55,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 S - ARIANEXT 50 S - AEROTOP SPLIT 05X,19.12.2017,4,R410A,"2,300 kg",36.0,58,138.0,6.05,3.52,-7.0,-10.0,5.35,2.32,3.55,3.43,2.14,4.5,1.58,6.33,5.35,2.32,4.78,2.04,,60.0,11.0,11.0,11.0,11.0,1,1.27,,,,,,,,,,,high
