manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Ariston Thermo Group,NIMBUS 50 S - ARIANEXT 50 S - AEROTOP SPLIT 05X,AEROTOP SPLIT 05M-RX,19.12.2017,2,R410A,"2,300 kg",36.0,58,189.0,5.79,4.79,-7.0,-10.0,5.12,3.19,3.18,4.63,2.03,6.09,1.61,8.52,5.12,3.19,5.12,2.84,,60.0,11.0,11.0,11.0,11.0,1,0.55,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 50 S - ARIANEXT 50 S - AEROTOP SPLIT 05X,19.12.2017,2,R410A,"2,300 kg",36.0,58,138.0,6.05,3.52,-7.0,-10.0,5.35,2.32,3.55,3.43,2.14,4.5,1.58,6.33,5.35,2.32,4.78,2.04,,60.0,11.0,11.0,11.0,11.0,1,1.27,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP HYBRID MINI EVO 07X,19.12.2017,2,R410A,"2,770 kg",15.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,13.0,13.0,13.0,13.0,2,0.32,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,2,R410A,"2,770 kg",15.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,13.0,13.0,13.0,13.0,2,0.39,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP MONO 07M-CRX 1Z  ,19.12.2017,4,R410A,"2,770 kg",15.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,13.0,13.0,13.0,13.0,1,0.32,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,4,R410A,"2,770 kg",15.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,13.0,13.0,13.0,13.0,1,0.39,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP MONO 07M-RX 1Z,19.12.2017,2,R410A,"2,770 kg",15.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,13.0,13.0,13.0,13.0,1,0.32,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,2,R410A,"2,770 kg",15.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,13.0,13.0,13.0,13.0,1,0.39,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,AEROTOP MONO BUILT-IN  07M-CRX,19.12.2017,2,R410A,"2,770 kg",0.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,13.0,13.0,13.0,13.0,2,0.3,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,2,R410A,"2,770 kg",0.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,13.0,13.0,13.0,13.0,2,0.4,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,ARIANEXT M HYBRID FLEX 7 LINK,19.12.2017,4,R410A,"2,770 kg",15.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,13.0,13.0,13.0,13.0,2,0.32,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,4,R410A,"2,770 kg",15.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,13.0,13.0,13.0,13.0,2,0.39,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,ENERGION M COMPACT 7 2Z,19.12.2017,4,R410A,"2,770 kg",43.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,15.0,15.0,15.0,15.0,1,0.32,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,4,R410A,"2,770 kg",43.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,15.0,15.0,15.0,15.0,1,0.39,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,ENERGION M PLUS 7 2Z,19.12.2017,2,R410A,"2,770 kg",43.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,15.0,15.0,15.0,15.0,1,0.32,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,2,R410A,"2,770 kg",43.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,15.0,15.0,15.0,15.0,1,0.39,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,NIMBUS COMPACT 70 M 2Z NET,19.12.2017,4,R410A,"2,770 kg",43.0,61,178.0,7.89,4.53,-7.0,-10.0,6.98,3.1,4.31,4.59,2.76,5.3,2.6,6.87,6.98,3.1,2.73,2.77,,60.0,13.0,13.0,13.0,13.0,1,4.0,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 M - ARIANEXT 70 M - AEROTOP MONO 07X - ENERGION M 7,19.12.2017,4,R410A,"2,770 kg",43.0,61,128.0,7.45,3.27,-7.0,-10.0,6.59,2.17,4.18,3.3,2.58,3.87,2.54,5.4,6.59,2.17,7.06,1.95,,60.0,13.0,13.0,13.0,13.0,1,4.0,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 S - ARIANEXT 70 S - AEROTOP SPLIT 07X,AEROTOP SPLIT 07M-CRX,19.12.2017,4,R410A,"3,080 kg",36.0,60,191.0,7.88,4.86,-7.0,-10.0,6.97,3.13,4.35,4.81,2.87,6.13,2.73,8.04,6.97,3.13,7.7,2.8,,60.0,11.0,11.0,11.0,11.0,1,0.18,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 S - ARIANEXT 70 S - AEROTOP SPLIT 07X,19.12.2017,4,R410A,"3,080 kg",36.0,60,133.0,7.68,3.4,-7.0,-10.0,6.8,2.22,4.11,3.36,2.57,4.47,2.66,6.31,6.8,2.22,6.75,1.86,,60.0,11.0,11.0,11.0,11.0,1,0.93,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 70 S - ARIANEXT 70 S - AEROTOP SPLIT 07X,AEROTOP SPLIT 07M-RX,19.12.2017,2,R410A,"3,080 kg",36.0,60,191.0,7.88,4.86,-7.0,-10.0,6.97,3.13,4.35,4.81,2.87,6.13,2.73,8.04,6.97,3.13,7.7,2.8,,60.0,11.0,11.0,11.0,11.0,1,0.18,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 70 S - ARIANEXT 70 S - AEROTOP SPLIT 07X,19.12.2017,2,R410A,"3,080 kg",36.0,60,133.0,7.68,3.4,-7.0,-10.0,6.8,2.22,4.11,3.36,2.57,4.47,2.66,6.31,6.8,2.22,6.75,1.86,,60.0,11.0,11.0,11.0,11.0,1,0.93,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP HYBRID MINI EVO 9,19.12.2017,2,R410A,"3,900 kg",15.0,63,189.0,10.61,4.8,-7.0,-10.0,9.38,3.29,5.71,4.67,3.67,6.01,4.44,8.76,9.38,3.29,9.14,2.77,,60.0,20.0,20.0,20.0,20.0,2,1.47,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,19.12.2017,2,R410A,"3,900 kg",15.0,63,129.0,9.39,3.3,-7.0,-10.0,8.31,2.32,5.33,3.33,3.48,3.8,4.02,5.81,8.31,2.32,9.32,1.68,,60.0,20.0,20.0,20.0,20.0,2,0.07,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP MONO 09M-CR,19.12.2017,4,R410A,"3,900 kg",15.0,63,189.0,10.61,4.8,-7.0,-10.0,9.38,3.29,5.71,4.67,3.67,6.01,4.44,8.76,9.38,3.29,9.14,2.77,,60.0,20.0,20.0,20.0,20.0,1,1.47,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,19.12.2017,4,R410A,"3,900 kg",15.0,63,129.0,9.39,3.3,-7.0,-10.0,8.31,2.32,5.33,3.33,3.48,3.8,4.02,5.81,8.31,2.32,9.32,1.68,,60.0,20.0,20.0,20.0,20.0,1,0.07,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP MONO 09M-R,19.12.2017,2,R410A,"3,900 kg",15.0,63,189.0,10.61,4.8,-7.0,-10.0,9.38,3.29,5.71,4.67,3.67,6.01,4.44,8.76,9.38,3.29,9.14,2.77,,60.0,20.0,20.0,20.0,20.0,1,1.47,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,19.12.2017,2,R410A,"3,900 kg",15.0,63,129.0,9.39,3.3,-7.0,-10.0,8.31,2.32,5.33,3.33,3.48,3.8,4.02,5.81,8.31,2.32,9.32,1.68,,60.0,20.0,20.0,20.0,20.0,1,0.07,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,AEROTOP MONO BUILT-IN  09M-CR,19.12.2017,2,R410A,"3,900 kg",0.0,63,189.0,10.61,4.8,-7.0,-10.0,9.38,3.29,5.71,4.67,3.67,6.01,4.44,8.76,9.38,3.29,9.14,2.77,,60.0,20.0,20.0,20.0,20.0,2,1.5,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,19.12.2017,2,R410A,"3,900 kg",0.0,63,129.0,9.39,3.3,-7.0,-10.0,8.31,2.32,5.33,3.33,3.48,3.8,4.02,5.81,8.31,2.32,9.32,1.68,,60.0,20.0,20.0,20.0,20.0,2,0.1,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,ARIANEXT M HYBRID FLEX 9 LINK,19.12.2017,4,R410A,"3,900 kg",15.0,63,189.0,10.61,4.8,-7.0,-10.0,9.38,3.29,5.71,4.67,3.67,6.01,4.44,8.76,9.38,3.29,9.14,2.77,,60.0,20.0,20.0,20.0,20.0,2,1.47,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 M - ARIANEXT 90 M - AEROTOP MONO 09 - ENERGION M 9,19.12.2017,4,R410A,"3,900 kg",15.0,63,129.0,9.39,3.3,-7.0,-10.0,8.31,2.32,5.33,3.33,3.48,3.8,4.02,5.81,8.31,2.32,9.32,1.68,,60.0,20.0,20.0,20.0,20.0,2,0.07,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 S - ARIANEXT 90 S - AEROTOP SPLIT 09,AEROTOP SPLIT 09M-CR,19.12.2017,4,R410A,"4,300 kg",43.0,62,189.0,10.38,4.8,-7.0,-10.0,9.18,3.32,5.6,4.59,3.64,5.98,4.44,9.48,9.18,3.32,9.16,2.78,,60.0,18.0,19.0,18.0,18.0,1,1.22,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 S - ARIANEXT 90 S - AEROTOP SPLIT 09,19.12.2017,4,R410A,"4,300 kg",43.0,62,133.0,9.38,3.4,-7.0,-10.0,8.3,2.32,5.31,3.22,3.47,4.38,4.22,6.8,8.3,2.32,9.73,1.73,,60.0,18.0,19.0,18.0,18.0,1,0.0,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS 90 S - ARIANEXT 90 S - AEROTOP SPLIT 09,AEROTOP SPLIT 09M-R,19.12.2017,2,R410A,"4,300 kg",43.0,62,189.0,10.38,4.8,-7.0,-10.0,9.18,3.32,5.6,4.59,3.64,5.98,4.44,9.48,9.18,3.32,9.16,2.78,,60.0,18.0,19.0,18.0,18.0,1,1.22,,,,,,,,,,,low, Ariston Thermo Group,NIMBUS 90 S - ARIANEXT 90 S - AEROTOP SPLIT 09,19.12.2017,2,R410A,"4,300 kg",43.0,62,133.0,9.38,3.4,-7.0,-10.0,8.3,2.32,5.31,3.22,3.47,4.38,4.22,6.8,8.3,2.32,9.73,1.73,,60.0,18.0,19.0,18.0,18.0,1,0.0,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - FLEX,ARIANEXT FLEX 120 M LINK R32 ,05.07.2022,4,R32,"2,100 kg",35.0,58,204.0,10.84,5.16,-7.0,-20.0,9.59,3.42,5.74,5.1,4.16,6.88,4.71,8.66,9.59,3.42,9.11,3.09,,60.0,14.0,14.0,14.0,14.0,1,1.73,9.05,5.4,9.05,3.15,6.86,4.72,4.31,6.14,4.45,7.5,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - FLEX,05.07.2022,4,R32,"2,100 kg",35.0,58,143.0,9.42,3.65,-7.0,-20.0,8.33,2.43,5.47,3.33,3.98,5.04,4.75,6.86,8.33,2.43,8.68,2.11,,60.0,14.0,14.0,14.0,14.0,1,0.74,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - FLEX,ARIANEXT FLEX 150 M LINK R32 ,05.07.2022,4,R32,"2,100 kg",35.0,58,202.0,12.48,5.12,-7.0,-20.0,11.04,3.29,6.98,4.92,4.39,6.76,4.71,8.55,11.04,3.29,11.18,3.0,,60.0,14.0,14.0,14.0,14.0,1,1.3,11.0,5.22,11.0,2.93,8.18,4.4,5.23,5.77,4.5,7.53,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - FLEX,05.07.2022,4,R32,"2,100 kg",35.0,58,151.0,11.59,3.85,-7.0,-20.0,10.25,2.5,6.5,3.67,3.96,5.04,4.69,6.97,10.25,2.5,10.52,2.06,,60.0,14.0,14.0,14.0,14.0,1,1.07,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - Plus/LB,AEROTOP MONO 12.2 M-R ,05.07.2022,2,R32,"2,100 kg",35.0,58,204.0,10.84,5.16,-7.0,-20.0,9.59,3.42,5.74,5.1,4.16,6.88,4.71,8.66,9.59,3.42,9.11,3.09,,60.0,14.0,14.0,14.0,14.0,1,1.73,9.05,5.4,9.05,3.15,6.86,4.72,4.31,6.14,4.45,7.5,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - Plus/LB,05.07.2022,2,R32,"2,100 kg",35.0,58,143.0,9.42,3.65,-7.0,-20.0,8.33,2.43,5.47,3.33,3.98,5.04,4.75,6.86,8.33,2.43,8.68,2.11,,60.0,14.0,14.0,14.0,14.0,1,0.74,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - Plus/LB,AEROTOP MONO 15.2 M-R ,05.07.2022,2,R32,"2,100 kg",35.0,58,202.0,12.48,5.12,-7.0,-20.0,11.04,3.29,6.98,4.92,4.39,6.76,4.71,8.55,11.04,3.29,11.18,3.0,,60.0,14.0,14.0,14.0,14.0,1,1.3,11.0,5.22,11.0,2.93,8.18,4.4,5.23,5.77,4.5,7.53,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 M - Plus/LB,05.07.2022,2,R32,"2,100 kg",35.0,58,151.0,11.59,3.85,-7.0,-20.0,10.25,2.5,6.5,3.67,3.96,5.04,4.69,6.97,10.25,2.5,10.52,2.06,,60.0,14.0,14.0,14.0,14.0,1,1.07,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - FLEX,ARIANEXT FLEX 120 S LINK R32,03.10.2022,4,R32,"1,840 kg",37.0,57,180.82,10.75,4.6,-7.0,-20.0,9.54,3.3,5.96,4.4,3.81,6.1,4.24,7.5,9.54,3.3,9.92,2.9,,60.0,14.0,14.0,14.0,14.0,1,0.83,9.75,4.84,9.75,2.8,7.02,4.28,4.48,5.59,3.78,6.17,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - FLEX,03.10.2022,4,R32,"1,840 kg",37.0,57,141.18,9.39,3.6,-7.0,-20.0,8.44,2.3,5.43,3.5,3.86,4.8,4.48,6.4,8.44,2.3,9.05,2.0,,60.0,14.0,14.0,14.0,14.0,1,0.34,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - FLEX,ARIANEXT FLEX 150 S LINK R32,03.10.2022,4,R32,"1,840 kg",37.0,57,178.48,12.43,4.54,-7.0,-20.0,11.0,3.1,6.91,4.3,4.31,6.2,4.31,7.5,11.0,3.1,11.9,2.8,,60.0,14.0,14.0,14.0,14.0,1,0.53,11.0,4.86,11.0,2.7,8.32,4.08,5.18,5.89,3.8,6.15,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 120/150 S - FLEX,03.10.2022,4,R32,"1,840 kg",37.0,57,151.16,11.47,3.85,-7.0,-20.0,10.07,2.3,7.16,3.8,4.13,5.3,4.61,6.6,10.07,2.3,10.81,1.9,,60.0,14.0,14.0,14.0,14.0,1,0.66,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M - Plus/LB,AERAEROTOP MONO 05.2 M-RX ,05.07.2022,2,R32,"1,000 kg",35.0,55,183.0,5.65,4.66,-7.0,-20.0,5.0,3.1,3.11,4.32,1.96,6.48,1.86,8.41,5.0,3.1,3.69,2.3,,60.0,13.0,13.0,13.0,13.0,1,1.96,5.0,4.85,5.0,2.85,3.77,4.25,2.32,5.38,1.87,7.85,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M - Plus/LB,05.07.2022,2,R32,"1,000 kg",35.0,55,136.0,5.65,3.48,-7.0,-20.0,5.0,2.28,3.11,3.3,2.19,4.58,1.84,6.33,5.0,2.28,3.18,1.54,,60.0,13.0,13.0,13.0,13.0,1,2.47,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M - Plus/LB,AEROTOP MONO 04.2 M-RX ,05.07.2022,2,R32,"1,000 kg",35.0,53,192.0,5.2,4.89,-7.0,-20.0,4.6,3.21,2.88,4.66,1.85,6.56,1.92,8.49,4.6,3.21,3.03,2.25,,60.0,13.0,13.0,13.0,13.0,1,2.17,3.5,4.87,3.5,3.0,2.58,4.33,1.72,5.86,1.79,7.24,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M - Plus/LB,05.07.2022,2,R32,"1,000 kg",35.0,53,134.0,4.63,3.43,-7.0,-20.0,4.1,2.28,2.63,3.35,1.76,4.22,1.88,6.3,4.1,2.28,2.46,1.52,,60.0,13.0,13.0,13.0,13.0,1,2.17,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M – COMPACT,AEROTOP MONO 04.2 M-C2RX ,21.10.2022,4,R32,"1,000 kg",35.0,53,192.0,5.2,4.89,-7.0,-20.0,4.6,3.21,2.88,4.66,1.85,6.56,1.92,8.49,4.6,3.21,3.03,2.25,,60.0,13.0,13.0,13.0,13.0,1,2.17,3.5,4.87,3.5,3.0,2.58,4.33,1.72,5.86,1.79,7.24,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M – COMPACT,21.10.2022,4,R32,"1,000 kg",35.0,53,134.0,4.63,3.43,-7.0,-20.0,4.1,2.28,2.63,3.35,1.76,4.22,1.88,6.3,4.1,2.28,2.46,1.52,,60.0,13.0,13.0,13.0,13.0,1,2.17,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M – COMPACT,AEROTOP MONO 05.2 M-C2RX ,21.10.2022,4,R32,"1,000 kg",35.0,55,183.0,5.65,4.66,-7.0,-20.0,5.0,3.1,3.11,4.32,1.96,6.48,1.86,8.41,5.0,3.1,3.69,2.3,,60.0,13.0,13.0,13.0,13.0,1,1.96,5.0,4.85,5.0,2.85,3.77,4.25,2.32,5.38,1.87,7.85,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 35/50 M – COMPACT,21.10.2022,4,R32,"1,000 kg",35.0,55,136.0,5.65,3.48,-7.0,-20.0,5.0,2.28,3.11,3.3,2.19,4.58,1.84,6.33,5.0,2.28,3.18,1.54,,60.0,13.0,13.0,13.0,13.0,1,2.47,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 M - Plus/LB,AEROTOP MONO 08.2 M-R ,05.07.2022,2,R32,"1,400 kg",35.0,57,195.0,8.37,4.95,-7.0,-20.0,7.4,3.1,4.54,4.8,2.94,6.61,3.16,8.15,7.4,3.1,5.51,2.22,,60.0,14.0,14.0,14.0,14.0,1,2.86,7.0,4.64,7.0,3.1,5.17,4.13,3.32,4.89,3.19,6.85,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 M - Plus/LB,05.07.2022,2,R32,"1,400 kg",35.0,57,140.0,7.62,3.57,-7.0,-20.0,6.74,2.29,4.22,3.51,2.74,4.36,3.28,6.5,6.74,2.29,4.9,1.51,,60.0,14.0,14.0,14.0,14.0,1,2.72,,,,,,,,,,,high
 Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 S - FLEX,ARIANEXT FLEX 80 S -T LINK R32 ,05.07.2022,4,R32,"1,800 kg",37.0,56,195.0,8.37,4.95,-7.0,-20.0,7.4,3.1,4.54,4.8,2.94,6.61,3.16,8.15,7.4,3.1,5.51,2.22,,60.0,14.0,14.0,14.0,14.0,1,2.86,7.0,4.64,7.0,3.1,5.17,4.13,3.32,4.89,3.19,6.85,low, Ariston Thermo Group,NIMBUS/ARIANEXT/AEROTOP/ENERGION 80 S - FLEX,05.07.2022,4,R32,"1,800 kg",37.0,56,140.0,7.62,3.57,-7.0,-20.0,6.74,2.29,4.22,3.51,2.74,4.36,3.28,6.5,6.74,2.29,4.9,1.51,,60.0,14.0,14.0,14.0,14.0,1,2.72,,,,,,,,,,,high
 BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,Platinum BC Plus Monobloc 5,04.05.2020,2,R32,"2,000 kg",,61,176.0,7.0,4.47,-7.0,-10.0,5.88,2.91,3.64,4.38,2.42,5.89,1.03,5.89,5.88,2.91,6.62,2.63,,60.0,9.0,9.0,9.0,0.0,1,0.0,,,,,,,,,,,low, BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,04.05.2020,2,R32,"2,000 kg",,61,127.0,7.0,3.24,-7.0,-10.0,5.83,1.97,3.68,3.22,2.47,4.21,1.26,4.91,5.83,1.97,5.86,1.62,,60.0,9.0,9.0,9.0,0.0,1,0.7,,,,,,,,,,,high
 BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,Platinum BC Plus Monobloc 7,04.05.2020,2,R32,"2,000 kg",,64,176.0,7.0,4.47,-7.0,-10.0,5.88,2.91,3.64,4.38,2.42,5.89,1.03,5.89,5.88,2.91,6.62,2.63,,60.0,9.0,6.0,9.0,0.0,1,0.0,,,,,,,,,,,low, BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,04.05.2020,2,R32,"2,000 kg",,64,127.0,7.0,3.24,-7.0,-10.0,5.83,1.97,3.68,3.22,2.47,4.21,1.26,4.91,5.83,1.97,5.86,1.62,,60.0,9.0,6.0,9.0,0.0,1,0.7,,,,,,,,,,,high
 BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,Platinum BC Plus Monobloc 9,04.05.2020,2,R32,"2,000 kg",,67,177.0,8.0,4.51,-7.0,-10.0,7.42,2.8,4.83,4.33,3.2,6.2,1.55,7.61,7.42,2.8,6.64,2.54,,60.0,9.0,10.0,9.0,0.0,1,1.8,,,,,,,,,,,low, BAXI Climatización S.L.U,Platinum BC Plus Monobloc 5 7 9,04.05.2020,2,R32,"2,000 kg",,67,126.0,7.0,3.22,-7.0,-10.0,6.58,1.87,4.25,3.19,2.8,4.38,1.27,5.04,6.58,1.87,5.53,1.51,,60.0,9.0,10.0,9.0,0.0,1,1.8,,,,,,,,,,,high
 BAXI Climatización S.L.U,Platinum BC Smart iR32 4,AWHPR 4 MR + MIC V200 R32,21.05.2021,4,R32,"1,200 kg",32.0,58,176.0,5.0,4.48,-10.0,-10.0,4.4,3.18,2.7,4.44,1.75,5.37,2.7,8.78,5.0,3.0,5.0,3.0,,60.0,15.0,15.0,15.0,0.0,1,0.0,4.5,4.64,4.5,3.6,3.32,3.97,2.3,5.23,1.85,6.4,low, BAXI Climatización S.L.U,Platinum BC Smart iR32 4,21.05.2021,4,R32,"1,200 kg",32.0,58,134.0,5.0,3.43,-7.0,-10.0,4.5,2.15,2.7,3.39,1.74,4.44,2.1,7.29,4.5,2.15,4.3,1.83,,60.0,15.0,15.0,15.0,0.0,1,0.7,6.0,8.02,6.0,5.35,4.5,7.09,2.8,9.2,2.85,12.23,high
 BAXI S.p.A.,ALYA 6/8M E FS Slim,AWHPR 6 MR + SYSMGR FS Slim 4.5-8MRE,22.10.2021,4,R32,"1,200 kg",34.0,58,177.0,6.5,4.5,-10.0,-10.0,5.9,3.16,3.5,4.48,2.25,5.61,2.5,6.92,6.6,2.68,6.6,2.68,,60.0,15.0,15.0,15.0,0.0,1,0.0,6.5,3.95,6.5,2.83,4.9,3.99,3.1,4.55,1.37,3.96,low, BAXI S.p.A.,ALYA 6/8M E FS Slim,22.10.2021,4,R32,"1,200 kg",34.0,58,132.0,6.0,3.37,-7.0,-10.0,5.5,2.22,3.4,3.37,2.1,4.07,2.5,6.58,5.5,2.22,5.3,1.82,,60.0,15.0,15.0,15.0,0.0,1,0.7,7.0,5.99,7.0,4.88,5.39,6.65,3.32,4.93,1.78,9.48,high
 BAXI S.p.A.,ALYA 6/8M E FS Slim,AWHPR 8 MR + SYSMGR FS Slim 4.5-8MRE,22.10.2021,4,R32,"1,200 kg",36.0,59,176.0,7.0,4.48,-7.0,-10.0,6.19,2.97,4.12,4.46,2.78,5.7,2.67,7.8,6.19,2.97,6.64,2.58,,60.0,15.0,15.0,15.0,0.0,1,0.36,6.5,4.32,6.5,2.79,4.97,3.96,3.35,4.74,1.55,5.5,low, BAXI S.p.A.,ALYA 6/8M E FS Slim,22.10.2021,4,R32,"1,200 kg",36.0,59,125.0,7.0,3.21,-7.0,-10.0,6.19,1.95,3.79,3.24,2.49,4.1,2.55,6.1,6.19,1.95,4.9,1.66,,60.0,15.0,15.0,15.0,0.0,1,2.1,7.1,5.82,7.1,4.88,5.65,6.71,3.18,5.26,1.67,7.4,high
 BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,MONO AWHP 6 MR,02.06.2020,2,R410A,"2,400 kg",,58,188.0,6.0,4.77,-7.0,-20.0,5.3,3.18,3.2,4.52,3.2,6.55,2.9,8.16,5.3,3.18,4.88,2.74,,60.0,15.0,15.0,15.0,0.0,1,1.12,,,,,,,,,,,low, BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,02.06.2020,2,R410A,"2,400 kg",,58,132.0,6.0,3.37,-7.0,-20.0,5.3,2.09,3.2,3.22,2.9,4.62,2.7,6.09,5.3,2.09,4.88,1.9,,60.0,15.0,15.0,15.0,0.0,1,1.12,,,,,,,,,,,high
 BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,MONO AWHP 8 MR,02.06.2020,2,R410A,"2,400 kg",,58,175.0,8.5,4.44,-7.0,-20.0,7.5,2.21,4.6,4.53,3.4,6.28,3.2,8.48,7.5,2.21,6.65,2.0,,60.0,15.0,15.0,15.0,0.0,1,1.85,,,,,,,,,,,low, BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,02.06.2020,2,R410A,"2,400 kg",,58,139.0,8.5,3.56,-7.0,-20.0,7.5,1.96,4.6,3.5,2.9,4.9,2.9,6.8,7.5,1.96,6.65,1.82,,60.0,15.0,15.0,15.0,0.0,1,1.85,,,,,,,,,,,high
 BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,MONO AWHP 8 TR,02.06.2020,2,R410A,"2,400 kg",,58,174.0,8.5,4.43,-7.0,-20.0,7.5,2.21,4.6,4.53,3.4,6.28,3.2,8.48,7.5,2.21,6.65,1.99,,60.0,22.0,22.0,22.0,0.0,1,1.85,,,,,,,,,,,low, BDR THERMEA FR (BRÖTJE),BRÖTJE MONO AWHP 6-8,02.06.2020,2,R410A,"2,400 kg",,58,139.0,8.5,3.55,-7.0,-20.0,7.5,1.96,4.6,3.5,2.9,4.9,2.9,6.8,7.5,1.96,6.65,1.81,,60.0,22.0,22.0,22.0,0.0,1,1.85,,,,,,,,,,,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 4.5 MR/E R32,AWHPR 4 MR + MIC-1C V190 R32,30.05.2022,4,R32,"1,200 kg",32.0,58,176.0,5.0,4.48,-10.0,-10.0,4.4,3.18,2.7,4.44,1.75,5.37,2.7,8.78,5.0,3.0,5.0,3.0,,60.0,15.0,15.0,15.0,0.0,,0.0,4.5,4.64,4.5,3.6,3.32,3.97,2.3,5.23,1.85,6.4,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 4.5 MR/E R32,30.05.2022,4,R32,"1,200 kg",32.0,58,134.0,5.0,3.43,-7.0,-10.0,4.5,2.15,2.7,3.39,1.74,4.44,2.1,7.29,4.5,2.15,4.3,1.83,,60.0,15.0,15.0,15.0,0.0,,0.7,6.0,8.02,6.0,5.35,4.5,7.09,2.8,9.2,2.85,12.23,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 4.5 MR/E R32,AWHPR 4 MR + MIC-2C V190 R32,30.05.2022,4,R32,"1,200 kg",32.0,58,154.0,5.0,3.93,-10.0,-10.0,4.4,3.02,2.7,3.95,1.75,4.37,2.7,7.06,5.0,2.87,5.0,2.87,,60.0,15.0,15.0,15.0,0.0,0,0.0,4.5,4.04,4.5,3.4,3.32,3.64,2.3,4.47,1.85,5.08,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 4.5 MR/E R32,30.05.2022,4,R32,"1,200 kg",32.0,58,120.0,5.0,3.09,-7.0,-10.0,4.5,2.08,2.7,3.1,1.74,3.73,2.1,5.78,4.5,2.08,4.3,1.77,,60.0,15.0,15.0,15.0,0.0,0,0.7,6.0,6.72,6.0,5.01,4.5,6.34,2.8,7.38,2.85,9.25,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 6 MR + MIC-1C V190 R32,30.05.2022,4,R32,"1,200 kg",34.0,58,177.0,6.5,4.5,-10.0,-10.0,5.9,3.16,3.5,4.48,2.25,5.61,2.5,6.92,6.6,2.68,6.6,2.68,,60.0,15.0,15.0,15.0,0.0,,0.0,6.5,3.95,6.5,2.83,4.9,3.99,3.1,4.55,1.37,3.96,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,30.05.2022,4,R32,"1,200 kg",34.0,58,132.0,6.0,3.37,-7.0,-10.0,5.5,2.22,3.4,3.37,2.1,4.07,2.5,6.58,5.5,2.22,5.3,1.82,,60.0,15.0,15.0,15.0,0.0,,0.7,7.0,5.99,7.0,4.88,5.39,6.65,3.32,4.93,1.78,9.48,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 6 MR + MIC-2C V190 R32,30.05.2022,4,R32,"1,200 kg",34.0,58,159.0,6.5,4.04,-10.0,-10.0,5.9,3.04,3.5,4.09,2.25,4.73,2.5,5.73,6.6,2.6,6.6,2.6,,60.0,15.0,15.0,15.0,0.0,0,0.0,6.5,3.55,6.5,2.74,4.9,3.76,3.1,4.1,1.37,3.25,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,30.05.2022,4,R32,"1,200 kg",34.0,58,121.0,6.0,3.1,-7.0,-10.0,5.5,2.15,3.4,3.14,2.1,3.55,2.5,5.5,5.5,2.15,5.3,1.77,,60.0,15.0,15.0,15.0,0.0,0,0.7,7.0,5.17,7.0,4.64,5.39,6.09,3.32,4.44,1.78,6.77,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 8 MR + MIC-1C V190 R32,30.05.2022,4,R32,"1,200 kg",36.0,59,176.0,7.0,4.48,-7.0,-10.0,6.19,2.97,4.12,4.46,2.78,5.7,2.67,7.8,6.19,2.97,6.64,2.58,,60.0,15.0,15.0,15.0,0.0,,0.36,6.5,4.32,6.5,2.79,4.97,3.96,3.35,4.74,1.55,5.5,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,30.05.2022,4,R32,"1,200 kg",36.0,59,125.0,7.0,3.21,-7.0,-10.0,6.19,1.95,3.79,3.24,2.49,4.1,2.55,6.1,6.19,1.95,4.9,1.66,,60.0,15.0,15.0,15.0,0.0,,2.1,7.1,5.82,7.1,4.88,5.65,6.71,3.18,5.26,1.67,7.4,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,AWHPR 8 MR + MIC-2C V190 R32,30.05.2022,4,R32,"1,200 kg",36.0,59,161.0,7.0,4.09,-7.0,-10.0,6.19,2.87,4.12,4.13,2.78,4.94,2.67,6.4,6.19,2.87,6.64,2.51,,60.0,15.0,15.0,15.0,0.0,0,0.36,6.5,3.86,6.5,2.7,4.97,3.74,3.35,4.29,1.55,4.34,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH  STRATEO 6/8 MR/E R32,30.05.2022,4,R32,"1,200 kg",36.0,59,116.0,7.0,2.99,-7.0,-10.0,6.19,1.9,3.79,3.04,2.49,3.65,2.55,5.17,6.19,1.9,4.9,1.62,,60.0,15.0,15.0,15.0,0.0,0,2.1,7.1,5.04,7.1,4.64,5.65,6.16,3.18,4.68,1.67,5.55,high
 BDR Thermea FR (DE DIETRICH),DE DIETRICH Alezio S V200 R32 4.5 MR,AWHPR 4 MR + MIV-S/E 4-8 V200 R32,12.11.2021,4,R32,"1,200 kg",29.0,56,176.0,5.0,4.48,-10.0,-10.0,4.4,3.18,2.7,4.44,1.75,5.37,2.7,8.78,5.0,3.0,5.0,3.0,,60.0,15.0,15.0,15.0,0.0,1,0.0,4.5,4.61,4.5,3.39,3.32,3.97,2.3,5.23,1.85,6.4,low, BDR Thermea FR (DE DIETRICH),DE DIETRICH Alezio S V200 R32 4.5 MR,12.11.2021,4,R32,"1,200 kg",29.0,56,134.0,5.0,3.43,-7.0,-10.0,4.5,2.15,2.7,3.39,1.74,4.44,2.1,7.29,4.5,2.15,4.3,1.83,,60.0,15.0,15.0,15.0,0.0,1,0.7,6.0,7.99,6.0,5.18,4.5,7.09,2.8,9.2,2.85,12.23,high
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM R32 4,AWHPR 4 MR + MHC/EM 4-8 R32,03.12.2021,2,R32,"1,200 kg",33.0,58,177.0,5.0,4.5,-10.0,-10.0,4.4,3.18,2.7,4.44,1.75,5.37,2.7,8.78,5.0,3.0,5.0,3.0,,60.0,12.0,12.0,12.0,0.0,0,0.0,4.5,4.69,4.5,3.6,3.32,3.97,2.3,5.23,1.85,6.4,low, BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM R32 4,03.12.2021,2,R32,"1,200 kg",33.0,58,135.0,5.0,3.44,-7.0,-10.0,4.5,2.15,2.7,3.39,1.74,4.44,2.1,7.29,4.5,2.15,4.3,1.83,,60.0,12.0,12.0,12.0,0.0,0,0.7,6.0,8.13,6.0,5.35,4.5,7.09,2.8,9.2,2.85,12.23,high
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM R32 4,AWHPR 4 MR + MHC/EM 4-8 R32 + HPSL180 EVO,03.12.2021,4,R32,"1,200 kg",33.0,58,177.0,5.0,4.5,-10.0,-10.0,4.4,3.18,2.7,4.44,1.75,5.37,2.7,8.78,5.0,3.0,5.0,3.0,,60.0,12.0,12.0,12.0,0.0,0,0.0,4.5,4.69,4.5,3.6,3.32,3.97,2.3,5.23,1.85,6.4,low, BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 4 & OENOVIAPAC-C SLIM R32 4,03.12.2021,4,R32,"1,200 kg",33.0,58,135.0,5.0,3.44,-7.0,-10.0,4.5,2.15,2.7,3.39,1.74,4.44,2.1,7.29,4.5,2.15,4.3,1.83,,60.0,12.0,12.0,12.0,0.0,0,0.7,6.0,8.13,6.0,5.35,4.5,7.09,2.8,9.2,2.85,12.23,high
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,AWHPR 6 MR + MHC/EM 4-8 R32,03.12.2021,2,R32,"1,200 kg",33.0,58,178.0,6.5,4.52,-10.0,-10.0,5.9,3.16,3.5,4.48,2.25,5.61,2.5,6.92,6.6,2.68,6.6,2.68,,60.0,12.0,12.0,12.0,0.0,0,0.0,6.5,4.01,6.5,3.09,4.9,3.99,3.1,4.55,1.37,3.96,low, BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,03.12.2021,2,R32,"1,200 kg",33.0,58,132.0,6.0,3.38,-7.0,-10.0,5.5,2.22,3.4,3.37,2.1,4.07,2.5,6.58,5.5,2.22,5.3,1.82,,60.0,12.0,12.0,12.0,0.0,0,0.7,7.0,6.49,7.0,5.14,5.39,6.65,3.32,4.93,1.78,12.82,high
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,AWHPR 6 MR + MHC/EM 4-8 R32 + HPSL180 EVO,03.12.2021,4,R32,"1,200 kg",33.0,58,178.0,6.5,4.52,-10.0,-10.0,5.9,3.16,3.5,4.48,2.25,5.61,2.5,6.92,6.6,2.68,6.6,2.68,,60.0,12.0,12.0,12.0,0.0,0,0.0,6.5,4.01,6.5,3.09,4.9,3.99,3.1,4.55,1.37,3.96,low, BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,03.12.2021,4,R32,"1,200 kg",33.0,58,132.0,6.0,3.38,-7.0,-10.0,5.5,2.22,3.4,3.37,2.1,4.07,2.5,6.58,5.5,2.22,5.3,1.82,,60.0,12.0,12.0,12.0,0.0,0,0.7,7.0,6.49,7.0,5.14,5.39,6.65,3.32,4.93,1.78,12.82,high
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,AWHPR 8 MR + MHC/EM 4-8 R32,03.12.2021,2,R32,"1,200 kg",33.0,59,177.0,7.0,4.5,-7.0,-10.0,6.19,2.97,4.12,4.46,2.78,5.7,2.67,7.8,6.19,2.97,6.64,2.58,,60.0,12.0,12.0,12.0,0.0,0,0.36,6.5,4.43,6.5,3.02,4.97,4.12,3.35,4.74,1.55,5.5,low, BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,03.12.2021,2,R32,"1,200 kg",33.0,59,131.0,7.0,3.34,-7.0,-10.0,6.19,2.09,3.79,3.24,2.49,4.57,2.55,6.1,6.19,2.09,4.9,1.66,,60.0,12.0,12.0,12.0,0.0,0,2.1,7.1,5.89,7.1,4.88,5.65,6.81,3.18,5.26,1.67,7.4,high
 BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,AWHPR 8 MR + MHC/EM 4-8 R32 + HPSL180 EVO,03.12.2021,4,R32,"1,200 kg",33.0,59,177.0,7.0,4.5,-7.0,-10.0,6.19,2.97,4.12,4.46,2.78,5.7,2.67,7.8,6.19,2.97,6.64,2.58,,60.0,12.0,12.0,12.0,0.0,0,0.36,6.5,4.43,6.5,3.02,4.97,4.12,3.35,4.74,1.55,5.5,low, BDR Thermea FR (OERTLI),Oertli OENOVIAPAC-C FIRST R32 6/8 & OENOVIAPAC-C SLIM R32 6/8,03.12.2021,4,R32,"1,200 kg",33.0,59,131.0,7.0,3.34,-7.0,-10.0,6.19,2.09,3.79,3.24,2.49,4.57,2.55,6.1,6.19,2.09,4.9,1.66,,60.0,12.0,12.0,12.0,0.0,0,2.1,7.1,5.89,7.1,4.88,5.65,6.81,3.18,5.26,1.67,7.4,high
 BDR THERMEA FR (REMEHA),REMEHA MONO AWHP 11,MONO AWHP 11 MR,29.03.2021,2,R410A,"3,300 kg",,60,174.0,10.0,4.41,-7.0,-20.0,8.9,3.17,5.4,4.23,3.6,5.33,4.3,7.66,8.9,3.17,8.35,2.76,,60.0,15.0,15.0,15.0,0.0,1,1.65,,,,,,,,,,,low, BDR THERMEA FR (REMEHA),REMEHA MONO AWHP 11,29.03.2021,2,R410A,"3,300 kg",,60,135.0,10.0,3.44,-7.0,-20.0,9.0,1.99,5.7,3.3,4.7,4.86,4.1,6.35,9.0,1.99,8.42,1.87,,60.0,15.0,15.0,15.0,0.0,1,1.58,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 10 ORB-T,10.06.2022,2,R410A,"3,200 kg",42.0,64,183.0,10.0,4.66,-9.0,-10.0,8.84,3.14,5.36,4.68,5.21,5.46,6.2,7.44,9.03,2.88,8.76,2.8,,60.0,22.0,0.0,22.0,0.0,0,1.24,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,2,R410A,"3,200 kg",42.0,64,135.0,10.0,3.45,-7.0,-10.0,8.62,2.14,5.61,3.49,4.83,4.22,5.89,5.83,8.62,2.13,7.71,1.86,,60.0,22.0,0.0,22.0,0.0,0,2.29,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 10 ORE-T,10.06.2022,2,R410A,"3,200 kg",42.0,64,183.0,10.0,4.66,-9.0,-10.0,8.84,3.14,5.36,4.68,5.21,5.46,6.2,7.44,9.03,2.88,8.76,2.8,,60.0,22.0,0.0,22.0,0.0,1,1.24,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,2,R410A,"3,200 kg",42.0,64,135.0,10.0,3.45,-7.0,-10.0,8.62,2.14,5.61,3.49,4.83,4.22,5.89,5.83,8.62,2.13,7.71,1.86,,60.0,22.0,0.0,22.0,0.0,1,2.29,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 10 ORM-T,10.06.2022,4,R410A,"3,200 kg",45.0,64,183.0,10.0,4.66,-9.0,-10.0,8.84,3.14,5.36,4.68,5.21,5.46,6.2,7.44,9.03,2.88,8.76,2.8,,60.0,22.0,0.0,22.0,0.0,1,1.24,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,4,R410A,"3,200 kg",45.0,64,135.0,10.0,3.45,-7.0,-10.0,8.62,2.14,5.61,3.49,4.83,4.22,5.89,5.83,8.62,2.13,7.71,1.86,,60.0,22.0,0.0,22.0,0.0,1,2.29,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 12 ORB-T,10.06.2022,2,R410A,"3,200 kg",42.0,64,179.0,11.0,4.56,-10.0,-10.0,10.22,3.02,6.14,4.56,5.22,5.46,6.17,7.21,10.76,2.62,10.76,2.62,,60.0,22.0,0.0,22.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,2,R410A,"3,200 kg",42.0,64,136.0,11.0,3.48,-7.0,-10.0,9.51,2.1,6.06,3.52,5.01,4.35,5.97,5.69,9.51,2.1,8.89,1.93,,60.0,22.0,0.0,22.0,0.0,0,2.11,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 12 ORE-T,10.06.2022,2,R410A,"3,200 kg",42.0,64,179.0,11.0,4.56,-10.0,-10.0,10.22,3.02,6.14,4.56,5.22,5.46,6.17,7.21,10.76,2.62,10.76,2.62,,60.0,22.0,0.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,2,R410A,"3,200 kg",42.0,64,136.0,11.0,3.48,-7.0,-10.0,9.51,2.1,6.06,3.52,5.01,4.35,5.97,5.69,9.51,2.1,8.89,1.93,,60.0,22.0,0.0,22.0,0.0,1,2.11,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 12 ORM-T,10.06.2022,4,R410A,"3,200 kg",45.0,64,179.0,11.0,4.56,-10.0,-10.0,10.22,3.02,6.14,4.56,5.22,5.46,6.17,7.21,10.76,2.62,10.76,2.62,,60.0,22.0,0.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,4,R410A,"3,200 kg",45.0,64,136.0,11.0,3.48,-7.0,-10.0,9.51,2.1,6.06,3.52,5.01,4.35,5.97,5.69,9.51,2.1,8.89,1.93,,60.0,22.0,0.0,22.0,0.0,1,2.11,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 14 ORB-T,10.06.2022,2,R410A,"3,200 kg",42.0,64,178.0,12.0,4.53,-10.0,-10.0,10.98,2.73,6.71,4.71,5.26,5.4,6.11,6.75,11.49,2.56,11.49,2.54,,60.0,22.0,0.0,22.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,2,R410A,"3,200 kg",42.0,64,138.0,12.0,3.53,-7.0,-10.0,10.26,2.1,6.6,3.59,5.09,4.48,6.06,5.6,10.26,2.1,9.04,1.84,,60.0,22.0,0.0,22.0,0.0,0,2.96,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 14 ORE-T,10.06.2022,2,R410A,"3,200 kg",42.0,64,178.0,12.0,4.53,-10.0,-10.0,10.98,2.73,6.71,4.71,5.26,5.4,6.11,6.75,11.49,2.56,11.49,2.54,,60.0,22.0,0.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,2,R410A,"3,200 kg",42.0,64,138.0,12.0,3.53,-7.0,-10.0,10.26,2.1,6.6,3.59,5.09,4.48,6.06,5.6,10.26,2.1,9.04,1.84,,60.0,22.0,0.0,22.0,0.0,1,2.96,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",CS3400iAWS 14 ORM-T,10.06.2022,4,R410A,"3,200 kg",45.0,64,178.0,12.0,4.53,-10.0,-10.0,10.98,2.73,6.71,4.71,5.26,5.4,6.11,6.75,11.49,2.56,11.49,2.54,,60.0,22.0,0.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 10,12,14 OR-T",10.06.2022,4,R410A,"3,200 kg",45.0,64,138.0,12.0,3.53,-7.0,-10.0,10.26,2.1,6.6,3.59,5.09,4.48,6.06,5.6,10.26,2.1,9.04,1.84,,60.0,22.0,0.0,22.0,0.0,1,2.96,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 12 ORB-S,10.06.2022,2,R410A,"3,200 kg",42.0,64,166.0,11.0,4.23,-8.0,-10.0,10.1,2.48,6.07,4.36,5.25,5.22,6.15,6.59,9.85,2.42,9.32,2.26,,60.0,20.0,0.0,20.0,0.0,0,1.68,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",10.06.2022,2,R410A,"3,200 kg",42.0,64,119.0,10.3,3.06,-7.0,-10.0,8.29,1.73,6.1,3.15,4.84,3.9,5.89,5.22,8.29,1.73,6.25,1.43,,60.0,20.0,0.0,20.0,0.0,0,4.05,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 12 ORE-S,10.06.2022,2,R410A,"3,200 kg",42.0,64,166.0,11.0,4.23,-8.0,-10.0,10.1,2.48,6.07,4.36,5.25,5.22,6.15,6.59,9.85,2.42,9.32,2.26,,60.0,20.0,0.0,20.0,0.0,1,1.68,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",10.06.2022,2,R410A,"3,200 kg",42.0,64,119.0,10.3,3.06,-7.0,-10.0,8.29,1.73,6.1,3.15,4.84,3.9,5.89,5.22,8.29,1.73,6.25,1.43,,60.0,20.0,0.0,20.0,0.0,1,4.05,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 12 ORM-S,10.06.2022,4,R410A,"3,200 kg",45.0,64,166.0,11.0,4.23,-8.0,-10.0,10.1,2.48,6.07,4.36,5.25,5.22,6.15,6.59,9.85,2.42,9.32,2.26,,60.0,20.0,0.0,20.0,0.0,1,1.68,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",10.06.2022,4,R410A,"3,200 kg",45.0,64,119.0,10.3,3.06,-7.0,-10.0,8.29,1.73,6.1,3.15,4.84,3.9,5.89,5.22,8.29,1.73,6.25,1.43,,60.0,20.0,0.0,20.0,0.0,1,4.05,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 14 ORB-S,10.06.2022,2,R410A,"3,200 kg",42.0,65,166.0,11.6,4.23,-9.0,-10.0,10.1,2.48,6.07,4.36,5.25,5.22,6.15,6.59,10.51,2.25,10.24,2.18,,60.0,20.0,0.0,20.0,0.0,0,1.36,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",10.06.2022,2,R410A,"3,200 kg",42.0,65,117.0,12.0,3.0,-5.0,-10.0,8.29,1.73,6.4,3.08,4.93,4.03,5.91,5.4,8.8,1.93,6.25,1.43,,60.0,20.0,0.0,20.0,0.0,0,5.75,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 14 ORE-S,10.06.2022,2,R410A,"3,200 kg",42.0,65,166.0,11.6,4.23,-9.0,-10.0,10.1,2.48,6.07,4.36,5.25,5.22,6.15,6.59,10.51,2.25,10.24,2.18,,60.0,20.0,0.0,20.0,0.0,1,1.36,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",10.06.2022,2,R410A,"3,200 kg",42.0,65,117.0,12.0,3.0,-5.0,-10.0,8.29,1.73,6.4,3.08,4.93,4.03,5.91,5.4,8.8,1.93,6.25,1.43,,60.0,20.0,0.0,20.0,0.0,1,5.75,,,,,,,,,,,high
 Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",CS3400iAWS 14 ORM-S,10.06.2022,4,R410A,"3,200 kg",45.0,65,166.0,11.6,4.23,-9.0,-10.0,10.1,2.48,6.07,4.36,5.25,5.22,6.15,6.59,10.51,2.25,10.24,2.18,,60.0,20.0,0.0,20.0,0.0,1,1.36,,,,,,,,,,,low, Bosch Thermotechnik GmbH," Bosch Compress CS3400iAWS 12,14 OR-S ",10.06.2022,4,R410A,"3,200 kg",45.0,65,117.0,12.0,3.0,-5.0,-10.0,8.29,1.73,6.4,3.08,4.93,4.03,5.91,5.4,8.8,1.93,6.25,1.43,,60.0,20.0,0.0,20.0,0.0,1,5.75,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 B-S,26.09.2017,2,R410A,"2,300 kg",41.0,67,176.0,11.02,4.48,-10.0,-10.0,9.94,2.81,5.94,4.61,6.73,5.55,7.11,5.7,11.02,2.49,11.02,2.49,,57.0,7.0,7.0,7.0,35.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,128.0,9.35,3.28,-9.0,-9.0,8.39,2.01,5.03,3.21,6.55,4.43,7.26,5.11,9.35,1.65,9.35,1.65,,57.0,7.0,7.0,7.0,35.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 B-T,26.09.2017,2,R410A,"2,300 kg",41.0,67,182.0,11.7,4.62,-10.0,-10.0,10.04,2.85,6.24,4.69,6.79,5.82,7.62,6.94,11.7,2.72,11.7,2.72,,57.0,26.0,26.0,26.0,53.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,126.0,9.01,3.22,-10.0,-10.0,7.98,2.04,5.04,3.19,6.15,4.07,7.56,5.73,9.01,1.62,9.01,1.62,,57.0,26.0,26.0,26.0,53.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 E-S,26.09.2017,2,R410A,"2,300 kg",41.0,67,176.0,11.02,4.48,-10.0,-10.0,9.94,2.81,5.94,4.61,6.73,5.55,7.11,5.7,11.02,2.49,11.02,2.49,,57.0,7.0,7.0,7.0,35.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,128.0,9.35,3.28,-9.0,-9.0,8.39,2.01,5.03,3.21,6.55,4.43,7.26,5.11,9.35,1.65,9.35,1.65,,57.0,7.0,7.0,7.0,35.0,1,9.35,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 E-T,26.09.2017,2,R410A,"2,300 kg",41.0,67,182.0,11.7,4.62,-10.0,-10.0,10.04,2.85,6.24,4.69,6.79,5.82,7.62,6.94,11.7,2.72,11.7,2.72,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,126.0,9.01,3.22,-10.0,-10.0,7.98,2.04,5.04,3.19,6.15,4.07,7.56,5.73,9.01,1.62,9.01,1.62,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 M-S,26.09.2017,4,R410A,"2,300 kg",35.0,67,176.0,11.02,4.48,-10.0,-10.0,9.94,2.81,5.94,4.61,6.73,5.55,7.11,5.7,11.02,2.49,11.02,2.49,,57.0,7.0,7.0,7.0,35.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,4,R410A,"2,300 kg",35.0,67,128.0,9.35,3.28,-9.0,-9.0,8.39,2.01,5.03,3.21,6.55,4.43,7.26,5.11,9.35,1.65,9.35,1.65,,57.0,7.0,7.0,7.0,35.0,1,9.35,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-11 M-T,26.09.2017,4,R410A,"2,300 kg",35.0,67,182.0,11.7,4.62,-10.0,-10.0,10.04,2.85,6.24,4.69,6.79,5.82,7.62,6.94,11.7,2.72,11.7,2.72,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,4,R410A,"2,300 kg",35.0,67,126.0,9.01,3.22,-10.0,-10.0,7.98,2.04,5.04,3.19,6.15,4.07,7.56,5.73,9.01,1.62,9.01,1.62,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 B-S,26.09.2017,2,R410A,"2,300 kg",41.0,67,171.0,13.04,4.35,-10.0,-10.0,10.79,2.74,6.91,4.3,6.61,5.49,7.6,6.62,13.05,2.6,13.05,2.6,,57.0,7.0,7.0,7.0,35.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,134.0,11.5,3.43,-9.0,-9.0,10.0,1.96,6.01,3.47,6.56,4.55,7.24,5.2,11.07,1.72,11.07,1.72,,57.0,7.0,7.0,7.0,35.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 B-T,26.09.2017,2,R410A,"2,300 kg",41.0,67,167.0,12.32,4.25,-10.0,-10.0,10.78,2.79,6.45,4.45,6.29,4.93,6.99,5.64,12.33,2.48,12.33,2.48,,57.0,26.0,26.0,26.0,53.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,129.0,11.3,3.29,-10.0,-10.0,10.02,2.03,6.06,3.28,6.4,4.27,7.28,5.09,11.3,1.81,11.3,1.81,,57.0,26.0,26.0,26.0,53.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 E-S,26.09.2017,2,R410A,"2,300 kg",41.0,67,171.0,13.04,4.35,-10.0,-10.0,10.79,2.74,6.91,4.3,6.61,5.49,7.6,6.62,13.05,2.6,13.05,2.6,,57.0,7.0,7.0,7.0,35.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,134.0,11.5,3.43,-9.0,-9.0,10.0,1.96,6.01,3.47,6.56,4.55,7.24,5.2,11.07,1.72,11.07,1.72,,57.0,7.0,7.0,7.0,35.0,1,11.5,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 E-T,26.09.2017,2,R410A,"2,300 kg",41.0,67,167.0,12.32,4.25,-10.0,-10.0,10.78,2.79,6.45,4.45,6.29,4.93,6.99,5.64,12.33,2.48,12.33,2.48,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,2,R410A,"2,300 kg",41.0,67,129.0,11.3,3.29,-10.0,-10.0,10.02,2.03,6.06,3.28,6.4,4.27,7.28,5.09,11.3,1.81,11.3,1.81,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 M-S,26.09.2017,4,R410A,"2,300 kg",35.0,67,171.0,13.04,4.35,-10.0,-10.0,10.79,2.74,6.91,4.3,6.61,5.49,7.6,6.62,13.05,2.6,13.05,2.6,,57.0,7.0,7.0,7.0,35.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,4,R410A,"2,300 kg",35.0,67,134.0,11.5,3.43,-9.0,-9.0,10.0,1.96,6.01,3.47,6.56,4.55,7.24,5.2,11.07,1.72,11.07,1.72,,57.0,7.0,7.0,7.0,35.0,1,11.5,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,Bosch Compress 3000 AWS-13 M-T,26.09.2017,4,R410A,"2,300 kg",35.0,67,167.0,12.32,4.25,-10.0,-10.0,10.78,2.79,6.45,4.45,6.29,4.93,6.99,5.64,12.33,2.48,12.33,2.48,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-11/13/15,26.09.2017,4,R410A,"2,300 kg",35.0,67,129.0,11.3,3.29,-10.0,-10.0,10.02,2.03,6.06,3.28,6.4,4.27,7.28,5.09,11.3,1.81,11.3,1.81,,57.0,26.0,26.0,26.0,53.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,Bosch Compress 3000 AWS-8 B,18.07.2017,2,R410A,"1,600 kg",41.0,65,187.0,7.43,4.74,-10.0,-10.0,6.63,3.08,4.0,4.75,3.66,5.96,3.99,6.82,7.44,2.51,7.44,2.51,,57.0,13.0,13.0,13.0,17.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,18.07.2017,2,R410A,"1,600 kg",41.0,65,131.0,5.2,3.35,-9.0,-9.0,4.55,2.0,3.94,3.41,3.46,4.41,4.14,5.84,5.02,1.33,5.02,1.33,,57.0,13.0,13.0,13.0,17.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,Bosch Compress 3000 AWS-8 E,18.07.2017,2,R410A,"1,600 kg",41.0,65,187.0,7.43,4.74,-10.0,-10.0,6.63,3.08,4.0,4.75,3.66,5.96,3.99,6.82,7.44,2.51,7.44,2.51,,57.0,13.0,13.0,13.0,17.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,18.07.2017,2,R410A,"1,600 kg",41.0,65,131.0,5.2,3.35,-9.0,-9.0,4.55,2.0,3.94,3.41,3.46,4.41,4.14,5.84,5.02,1.33,5.02,1.33,,57.0,13.0,13.0,13.0,17.0,1,5.2,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,Bosch Compress 3000 AWS-8 M,18.07.2017,4,R410A,"1,600 kg",38.0,65,187.0,7.43,4.74,-10.0,-10.0,6.63,3.08,4.0,4.75,3.66,5.96,3.99,6.82,7.44,2.51,7.44,2.51,,57.0,13.0,13.0,13.0,17.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 3000 AWS-8,18.07.2017,4,R410A,"1,600 kg",38.0,65,131.0,5.2,3.35,-9.0,-9.0,4.55,2.0,3.94,3.41,3.46,4.41,4.14,5.84,5.02,1.33,5.02,1.33,,57.0,13.0,13.0,13.0,17.0,1,5.2,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 6000 10 LWM,Compress 6000 10 LWM,17.11.2017,4,R410A,"2,200 kg",53.0,,181.0,11.0,4.73,-7.0,-10.0,9.9,4.46,9.96,4.72,10.01,4.97,10.07,5.23,9.9,4.46,9.87,4.34,,62.0,6.0,6.0,6.0,0.0,1,1.13,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 6000 10 LWM,17.11.2017,4,R410A,"2,200 kg",53.0,,133.0,11.0,3.51,-5.0,-10.0,9.24,2.98,9.45,3.49,9.58,3.89,9.72,4.35,9.29,3.1,9.15,2.81,,62.0,6.0,6.0,6.0,0.0,1,1.85,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 6000 6 LW,Compress 6000 6 LW,17.11.2017,2,R410A,"1,550 kg",46.0,,171.0,7.0,4.48,-5.0,-10.0,5.63,4.28,5.69,4.55,5.74,4.77,5.79,5.02,5.65,4.38,5.61,4.17,,62.0,6.0,6.0,6.0,0.0,1,1.39,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 6000 6 LW,17.11.2017,2,R410A,"1,550 kg",46.0,,125.0,6.0,3.31,-6.0,-10.0,5.16,2.8,5.29,3.31,5.38,3.68,5.47,4.08,5.18,2.87,5.11,2.6,,62.0,6.0,6.0,6.0,0.0,1,0.89,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 6000 6 LWM,Compress 6000 6 LWM,17.11.2017,4,R410A,"1,550 kg",48.0,,167.0,7.0,4.38,-4.0,-10.0,5.54,4.22,5.6,4.46,5.64,4.67,5.69,4.91,5.57,4.33,5.52,4.12,,62.0,6.0,6.0,6.0,0.0,1,1.48,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 6000 6 LWM,17.11.2017,4,R410A,"1,550 kg",48.0,,123.0,6.0,3.27,-5.0,-10.0,5.02,2.79,5.19,3.27,5.29,3.62,5.39,4.02,5.06,2.91,4.94,2.63,,62.0,6.0,6.0,6.0,0.0,1,1.06,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 6000 8 LW,Compress 6000 8 LW,17.11.2017,2,R410A,"1,950 kg",49.0,,182.0,9.0,4.75,-5.0,-10.0,7.48,4.53,7.54,4.8,7.6,5.03,7.65,5.28,7.5,4.62,7.45,4.42,,62.0,6.0,6.0,6.0,0.0,1,1.55,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 6000 8 LW,17.11.2017,2,R410A,"1,950 kg",49.0,,134.0,8.0,3.54,-6.0,-10.0,6.97,2.95,7.15,3.53,7.27,3.94,7.38,4.39,6.99,3.02,6.88,2.73,,62.0,6.0,6.0,6.0,0.0,1,1.12,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 54,Bosch Compress 7000 LW 54,,2,R410A,"9,500 kg",67.0,,204.0,53.0,5.3,-10.0,-10.0,46.88,4.62,28.8,5.42,28.76,5.55,28.72,5.63,54.94,4.54,54.94,4.54,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 54,,2,R410A,"9,500 kg",67.0,,162.0,54.0,4.24,-10.0,-10.0,47.77,3.46,29.06,4.31,28.9,4.6,28.75,4.84,57.33,3.12,57.33,3.12,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 72,Bosch Compress 7000 LW 72,,2,R410A,"10,600 kg",67.0,,197.0,70.0,5.13,-10.0,-10.0,61.92,4.57,38.01,5.21,37.94,5.34,37.88,5.45,72.98,4.39,72.98,4.39,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 72,,2,R410A,"10,600 kg",67.0,,157.0,71.0,4.13,-10.0,-10.0,62.81,3.27,38.36,4.22,38.23,4.51,38.11,4.77,73.74,2.99,73.74,2.99,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 80,Bosch Compress 7000 LW 80,,2,R410A,"10,800 kg",67.0,,196.0,78.0,5.1,-10.0,-10.0,69.0,4.48,42.02,5.19,41.93,5.32,41.86,5.42,78.16,4.3,78.16,4.3,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7000 LW 80,,2,R410A,"10,800 kg",67.0,,157.0,78.0,4.12,-10.0,-10.0,69.0,3.31,42.24,4.2,42.28,4.47,42.33,4.73,81.17,3.05,81.17,3.05,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",Bosch Compress 6000 AW-13s AWB,18.07.2017,2,R410A,"3,300 kg",41.0,55,186.0,10.4,4.73,-10.0,-10.0,10.07,2.88,5.93,4.65,3.75,6.29,3.11,7.25,10.45,2.51,10.45,2.51,,60.0,20.0,20.0,20.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",18.07.2017,2,R410A,"3,300 kg",41.0,55,139.0,8.6,3.55,-10.0,-10.0,7.72,2.28,4.45,3.53,5.21,4.41,6.23,5.75,8.59,1.89,8.59,1.89,,60.0,20.0,20.0,20.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",Bosch Compress 6000 AW-13s AWE,18.07.2017,2,R410A,"3,300 kg",41.0,55,186.0,10.4,4.73,-10.0,-10.0,10.07,2.88,5.93,4.65,3.75,6.29,3.11,7.25,10.45,2.51,10.45,2.51,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",18.07.2017,2,R410A,"3,300 kg",41.0,55,139.0,8.6,3.55,-10.0,-10.0,7.72,2.28,4.45,3.53,5.21,4.41,6.23,5.75,8.59,1.89,8.59,1.89,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",Bosch Compress 6000 AW-13s AWM,18.07.2017,4,R410A,"3,300 kg",26.0,55,186.0,10.4,4.73,-10.0,-10.0,10.07,2.88,5.93,4.65,3.75,6.29,3.11,7.25,10.45,2.51,10.45,2.51,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 13 OR and IR, Compress 6000 AW-13/s, Bosch CS7001iAW 13",18.07.2017,4,R410A,"3,300 kg",26.0,55,139.0,8.6,3.55,-10.0,-10.0,7.72,2.28,4.45,3.53,5.21,4.41,6.23,5.75,8.59,1.89,8.59,1.89,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,high
