manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch Compress 6000 AW-5 AWB,18.07.2017,2,R410A,"1,700 kg",29.0,47,183.0,4.4,4.65,-10.0,-10.0,3.88,3.07,2.51,4.69,1.5,5.78,1.23,6.13,4.37,2.76,4.37,2.76,,60.0,17.0,22.0,17.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",18.07.2017,2,R410A,"1,700 kg",29.0,47,131.0,4.1,3.34,-10.0,-10.0,3.57,2.16,2.34,3.29,2.13,4.29,2.52,5.53,4.05,1.85,4.05,1.85,,60.0,17.0,22.0,17.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch Compress 6000 AW-5 AWE,18.07.2017,2,R410A,"1,700 kg",29.0,47,183.0,4.4,4.65,-10.0,-10.0,3.88,3.07,2.51,4.69,1.5,5.78,1.23,6.13,4.37,2.76,4.37,2.76,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",18.07.2017,2,R410A,"1,700 kg",29.0,47,131.0,4.1,3.34,-10.0,-10.0,3.57,2.16,2.34,3.29,2.13,4.29,2.52,5.53,4.05,1.85,4.05,1.85,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch Compress 6000 AW-5 AWM,18.07.2017,4,R410A,"1,700 kg",25.0,47,183.0,4.4,4.65,-10.0,-10.0,3.88,3.07,2.51,4.69,1.5,5.78,1.23,6.13,4.37,2.76,4.37,2.76,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",18.07.2017,4,R410A,"1,700 kg",25.0,47,131.0,4.1,3.34,-10.0,-10.0,3.57,2.16,2.34,3.29,2.13,4.29,2.52,5.53,4.05,1.85,4.05,1.85,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",Bosch CS7001iAW 5 ORMB-S,18.07.2017,2,R410A,"1,700 kg",49.0,47,172.0,4.4,4.39,-10.0,-10.0,3.88,2.99,2.51,4.5,1.5,5.32,1.23,5.57,4.37,2.7,4.37,2.7,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 5 OR, Compress 6000 AW-5, Bosch CS7001iAW 5",18.07.2017,2,R410A,"1,700 kg",49.0,47,125.0,4.1,3.2,-10.0,-10.0,3.57,2.13,2.34,3.2,2.13,4.08,2.52,5.22,4.05,1.83,4.05,1.83,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 9 OR and IR, Compress 6000 AW-9, Bosch CS7400iAW 7, Bosch CS7001iAW 9",Bosch CSH7400iAW 7 OR,18.07.2017,2,R410A,"2,350 kg",29.0,50,198.0,6.2,5.02,-10.0,-10.0,5.54,3.16,3.31,4.86,2.04,6.05,1.72,7.96,6.2,2.72,6.2,2.72,,60.0,17.0,50.0,17.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,"Bosch Compress 7000iAW 9 OR and IR, Compress 6000 AW-9, Bosch CS7400iAW 7, Bosch CS7001iAW 9",18.07.2017,2,R410A,"2,350 kg",29.0,50,140.0,5.91,3.58,-10.0,-10.0,5.21,2.27,3.27,3.56,2.84,4.65,3.34,5.98,5.91,1.93,5.91,1.93,,60.0,17.0,50.0,17.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 12,CS7800i LW 12 (+F),08.12.2020,2,R410A,"2,000 kg",41.0,,212.0,12.54,5.49,-10.0,-10.0,11.12,4.33,7.12,5.61,4.6,6.23,3.92,6.15,12.54,4.0,12.54,4.0,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 12,08.12.2020,2,R410A,"2,000 kg",41.0,,154.0,11.32,4.05,-10.0,-10.0,10.14,2.9,6.21,4.23,3.72,4.88,3.72,5.1,11.32,2.62,11.32,2.62,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 12,CS7800i LW 12 M (+MF),08.12.2020,4,R410A,"2,000 kg",41.0,,212.0,12.54,5.49,-10.0,-10.0,11.12,4.33,7.12,5.61,4.6,6.23,3.92,6.15,12.54,4.0,12.54,4.0,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 12,08.12.2020,4,R410A,"2,000 kg",41.0,,154.0,11.32,4.05,-10.0,-10.0,10.14,2.9,6.21,4.23,3.72,4.88,3.72,5.1,11.32,2.62,11.32,2.62,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 16,CS7800i LW 16 (+F),08.12.2020,2,R410A,"2,300 kg",41.0,,203.0,15.53,5.28,-10.0,-10.0,13.91,4.07,8.93,5.39,5.72,6.04,4.89,5.98,15.54,3.75,15.54,3.75,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 16,08.12.2020,2,R410A,"2,300 kg",41.0,,154.0,14.18,4.06,-10.0,-10.0,12.81,2.81,7.91,4.21,5.4,4.72,4.7,4.97,14.19,2.5,14.19,2.5,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 16,CS7800i LW 16 M (+MF),08.12.2020,4,R410A,"2,300 kg",41.0,,203.0,15.53,5.28,-10.0,-10.0,13.91,4.07,8.93,5.39,5.72,6.04,4.89,5.98,15.54,3.75,15.54,3.75,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress 7800i LW 16,08.12.2020,4,R410A,"2,300 kg",41.0,,154.0,14.18,4.06,-10.0,-10.0,12.81,2.81,7.91,4.21,5.4,4.72,4.7,4.97,14.19,2.5,14.19,2.5,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,CS3400iAWS 4 ORB-S,10.06.2022,2,R32,"1,100 kg",45.0,61,186.0,5.0,4.72,-7.0,-10.0,4.36,2.96,2.73,4.68,2.34,6.07,2.77,8.02,4.36,2.96,3.93,2.68,,60.0,11.0,0.0,11.0,0.0,0,1.07,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,10.06.2022,2,R32,"1,100 kg",45.0,61,125.0,5.6,3.2,-5.0,-10.0,3.8,1.92,3.3,3.27,2.01,4.24,2.51,5.8,4.15,2.14,2.58,1.48,,60.0,11.0,0.0,11.0,0.0,0,3.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,CS3400iAWS 4 ORE-S,10.06.2022,2,R32,"1,100 kg",45.0,61,186.0,5.0,4.72,-7.0,-10.0,4.36,2.96,2.73,4.68,2.34,6.07,2.77,8.02,4.36,2.96,3.93,2.68,,60.0,11.0,0.0,11.0,0.0,1,1.07,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,10.06.2022,2,R32,"1,100 kg",45.0,61,125.0,5.6,3.2,-5.0,-10.0,3.8,1.92,3.3,3.27,2.01,4.24,2.51,5.8,4.15,2.14,2.58,1.48,,60.0,11.0,0.0,11.0,0.0,1,3.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,CS3400iAWS 4 ORM-S,10.06.2022,4,R32,"1,100 kg",40.0,61,186.0,5.0,4.72,-7.0,-10.0,4.36,2.96,2.73,4.68,2.34,6.07,2.77,8.02,4.36,2.96,3.93,2.68,,60.0,11.0,0.0,11.0,0.0,1,1.07,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch Compress CS3400iAWS 4 OR-S,10.06.2022,4,R32,"1,100 kg",40.0,61,125.0,5.6,3.2,-5.0,-10.0,3.8,1.92,3.3,3.27,2.01,4.24,2.51,5.8,4.15,2.14,2.58,1.48,,60.0,11.0,0.0,11.0,0.0,1,3.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,CS3000AWP 16,04.11.2022,2,R32,"7,900 kg",0.0,75,173.0,19.42,4.41,-7.0,-10.0,17.18,2.63,11.61,4.63,12.42,5.49,14.75,6.87,17.18,2.63,16.67,2.55,,60.0,50.0,100.0,50.0,10.0,1,2.76,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,04.11.2022,2,R32,"7,900 kg",0.0,75,127.0,16.78,3.24,-6.0,-10.0,13.04,1.93,9.5,3.25,11.1,4.4,13.45,6.15,14.2,2.02,9.15,1.35,,60.0,50.0,80.0,50.0,10.0,1,7.63,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,CS3000AWP 19,04.11.2022,2,R32,"7,900 kg",0.0,78,172.0,22.5,4.36,-7.0,-10.0,19.9,2.6,12.43,4.52,12.42,5.46,14.76,6.85,19.9,2.6,17.28,2.6,,60.0,50.0,100.0,50.0,10.0,1,5.21,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,04.11.2022,2,R32,"7,900 kg",0.0,78,126.0,19.53,3.22,-6.0,-10.0,15.95,1.94,10.8,3.2,11.47,4.41,13.8,6.14,16.52,2.02,10.0,1.3,,60.0,50.0,80.0,50.0,10.0,1,9.53,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,CS3000AWP 24,04.11.2022,2,R32,"7,900 kg",0.0,78,169.0,25.5,4.31,-7.0,-10.0,22.6,2.6,13.25,4.41,12.44,5.44,14.77,6.83,22.6,2.6,18.38,2.6,,60.0,50.0,100.0,50.0,10.0,1,7.17,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 16/19/24 ,04.11.2022,2,R32,"7,900 kg",0.0,78,124.0,22.97,3.18,-6.0,-10.0,18.82,1.89,12.44,3.15,11.48,4.4,13.82,6.12,19.44,1.96,11.0,1.25,,60.0,50.0,80.0,50.0,10.0,1,11.97,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,CS3000AWP 31,04.11.2022,2,R32,"14,000 kg",,75,170.0,34.1,4.33,-7.0,-10.0,30.13,2.81,21.36,4.47,25.09,5.61,29.72,7.27,30.13,2.81,28.65,2.6,,60.0,90.0,150.0,90.0,10.0,1,5.4,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,04.11.2022,2,R32,"14,000 kg",,75,126.0,33.2,3.24,-6.0,-10.0,26.6,1.87,18.78,3.26,23.27,4.49,28.35,6.23,28.13,2.0,14.0,1.1,,60.0,90.0,150.0,90.0,10.0,1,19.24,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,CS3000AWP 36,04.11.2022,2,R32,"14,000 kg",,78,170.0,38.6,4.33,-7.0,-10.0,34.16,2.76,22.74,4.41,25.15,5.53,29.8,7.15,34.16,2.76,33.22,2.58,,60.0,90.0,150.0,90.0,10.0,1,5.4,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,04.11.2022,2,R32,"14,000 kg",,78,125.0,37.27,3.19,-6.0,-10.0,30.48,1.87,20.42,3.17,23.63,4.49,28.56,6.25,31.53,1.95,15.0,1.25,,60.0,90.0,150.0,90.0,10.0,1,22.27,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,CS3000AWP 41,04.11.2022,2,R32,"14,000 kg",,80,168.0,43.0,4.28,-7.0,-10.0,38.01,2.75,22.78,4.35,25.19,5.44,29.84,7.04,38.01,2.75,35.92,2.59,,60.0,90.0,150.0,90.0,10.0,1,7.04,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 31/36/41,04.11.2022,2,R32,"14,000 kg",,80,124.0,40.32,3.16,-6.0,-10.0,33.01,1.86,21.39,3.12,23.63,4.49,28.56,6.25,34.12,1.93,16.0,1.2,,60.0,90.0,150.0,90.0,10.0,1,24.32,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 53/59,CS3000AWP 53,04.11.2022,2,R32,"17,500 kg",,79,167.4,53.4,4.26,-7.0,-10.0,47.21,2.91,30.76,4.3,35.04,5.39,40.87,6.74,47.21,2.91,44.78,2.49,,60.0,110.0,200.0,110.0,10.0,1,8.59,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 53/59,04.11.2022,2,R32,"17,500 kg",,79,124.5,58.1,3.19,-6.0,-10.0,48.3,1.95,30.99,3.26,36.68,4.4,44.96,5.65,49.09,2.03,27.0,1.2,,60.0,110.0,200.0,110.0,10.0,1,31.01,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS3000 AWP 53/59,CS3000AWP 59,04.11.2022,2,R32,"17,500 kg",,83,165.4,58.9,4.21,-7.0,-10.0,52.08,2.8,30.8,4.25,35.08,5.32,40.91,6.65,52.08,2.8,50.14,2.48,,60.0,110.0,200.0,110.0,10.0,1,8.73,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS3000 AWP 53/59,04.11.2022,2,R32,"17,500 kg",,83,124.0,63.4,3.18,-6.0,-10.0,52.08,1.93,30.99,3.26,36.68,4.4,44.96,5.65,53.64,1.98,30.0,1.0,,60.0,110.0,200.0,110.0,10.0,1,33.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH,Bosch CS7000iLW 12 M/MS,CS7000i LW 12 M,06.07.2017,4,R410A,"2,390 kg",45.0,,180.0,11.01,4.69,-10.0,-10.0,8.78,4.43,5.9,5.27,3.97,5.68,1.72,5.3,11.01,3.86,11.01,3.86,,62.0,18.0,18.0,18.0,11.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH,Bosch CS7000iLW 12 M/MS,06.07.2017,4,R410A,"2,390 kg",45.0,,139.0,9.58,3.68,-10.0,-10.0,8.04,3.12,5.06,3.97,3.29,4.52,2.7,4.66,9.58,2.79,9.58,2.79,,62.0,18.0,18.0,18.0,11.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-10 SP AR B,10.06.2022,2,R32,"1,300 kg",45.0,59,178.0,9.0,4.53,-6.0,-10.0,6.79,2.81,4.78,4.35,2.89,6.47,3.53,8.72,7.03,2.91,6.2,2.5,,60.0,11.0,0.0,11.0,0.0,0,2.8,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,2,R32,"1,300 kg",45.0,59,125.0,8.0,3.21,-4.0,-10.0,5.1,1.86,4.58,3.35,2.57,4.29,3.2,5.96,6.1,2.28,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,0,5.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-10 SP AR E,10.06.2022,2,R32,"1,300 kg",45.0,59,178.0,9.0,4.53,-6.0,-10.0,6.79,2.81,4.78,4.35,2.89,6.47,3.53,8.72,7.03,2.91,6.2,2.5,,60.0,11.0,0.0,11.0,0.0,1,2.8,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,2,R32,"1,300 kg",45.0,59,125.0,8.0,3.21,-4.0,-10.0,5.1,1.86,4.58,3.35,2.57,4.29,3.2,5.96,6.1,2.28,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,1,5.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-10 SP AR T190,10.06.2022,4,R32,"1,300 kg",40.0,59,178.0,9.0,4.53,-6.0,-10.0,6.79,2.81,4.78,4.35,2.89,6.47,3.53,8.72,7.03,2.91,6.2,2.5,,60.0,11.0,0.0,11.0,0.0,1,2.8,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,4,R32,"1,300 kg",40.0,59,125.0,8.0,3.21,-4.0,-10.0,5.1,1.86,4.58,3.35,2.57,4.29,3.2,5.96,6.1,2.28,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,1,5.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-6 SP AR B,10.06.2022,2,R32,"1,300 kg",45.0,59,182.0,6.0,4.63,-6.0,-10.0,4.76,2.88,3.16,4.69,2.86,6.04,3.46,8.16,4.69,2.94,4.46,2.67,,60.0,11.0,0.0,11.0,0.0,0,1.54,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,2,R32,"1,300 kg",45.0,59,122.0,6.0,3.11,-7.0,-10.0,5.1,1.86,3.1,3.12,2.51,4.0,3.22,5.83,5.1,1.86,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,0,3.35,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-6 SP AR E,10.06.2022,2,R32,"1,300 kg",45.0,59,182.0,6.0,4.63,-6.0,-10.0,4.76,2.88,3.16,4.69,2.86,6.04,3.46,8.16,4.69,2.94,4.46,2.67,,60.0,11.0,0.0,11.0,0.0,1,1.54,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,2,R32,"1,300 kg",45.0,59,122.0,6.0,3.11,-7.0,-10.0,5.1,1.86,3.1,3.12,2.51,4.0,3.22,5.83,5.1,1.86,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,1,3.35,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-6 SP AR T190,10.06.2022,4,R32,"1,300 kg",40.0,59,182.0,6.0,4.63,-6.0,-10.0,4.76,2.88,3.16,4.69,2.86,6.04,3.46,8.16,4.69,2.94,4.46,2.67,,60.0,11.0,0.0,11.0,0.0,1,1.54,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,4,R32,"1,300 kg",40.0,59,122.0,6.0,3.11,-7.0,-10.0,5.1,1.86,3.1,3.12,2.51,4.0,3.22,5.83,5.1,1.86,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,1,3.35,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-8 SP AR B,10.06.2022,2,R32,"1,300 kg",45.0,59,185.0,8.0,4.71,-5.0,-10.0,6.08,2.82,4.39,4.82,2.85,6.33,3.46,8.51,6.54,3.05,5.55,2.51,,60.0,11.0,0.0,11.0,0.0,0,2.45,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,2,R32,"1,300 kg",45.0,59,126.0,7.0,3.22,-5.0,-10.0,5.1,1.86,3.87,3.24,2.6,4.41,3.18,5.82,5.78,2.14,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,0,4.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-8 SP AR E,10.06.2022,2,R32,"1,300 kg",45.0,59,185.0,8.0,4.71,-5.0,-10.0,6.08,2.82,4.39,4.82,2.85,6.33,3.46,8.51,6.54,3.05,5.55,2.51,,60.0,11.0,0.0,11.0,0.0,1,2.45,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,2,R32,"1,300 kg",45.0,59,126.0,7.0,3.22,-5.0,-10.0,5.1,1.86,3.87,3.24,2.6,4.41,3.18,5.82,5.78,2.14,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,1,4.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",WLW166i-8 SP AR T190,10.06.2022,4,R32,"1,300 kg",40.0,59,185.0,8.0,4.71,-5.0,-10.0,6.08,2.82,4.39,4.82,2.85,6.33,3.46,8.51,6.54,3.05,5.55,2.51,,60.0,11.0,0.0,11.0,0.0,1,2.45,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW-6,8,10 SP AR",10.06.2022,4,R32,"1,300 kg",40.0,59,126.0,7.0,3.22,-5.0,-10.0,5.1,1.86,3.87,3.24,2.6,4.41,3.18,5.82,5.78,2.14,2.65,1.4,,60.0,11.0,0.0,11.0,0.0,1,4.4,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ARB,18.07.2017,2,R410A,"3,300 kg",41.0,53,178.0,9.97,4.52,-10.0,-10.0,9.53,2.95,5.48,4.04,3.68,6.71,3.11,7.94,9.97,2.59,9.97,2.59,,60.0,20.0,20.0,20.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,18.07.2017,2,R410A,"3,300 kg",41.0,53,140.0,9.33,3.58,-10.0,-10.0,8.41,2.21,4.74,3.58,5.12,4.54,6.1,5.66,9.33,1.84,9.33,1.84,,60.0,20.0,20.0,20.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ARE,18.07.2017,2,R410A,"3,300 kg",41.0,53,178.0,9.97,4.52,-10.0,-10.0,9.53,2.95,5.48,4.04,3.68,6.71,3.11,7.94,9.97,2.59,9.97,2.59,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,18.07.2017,2,R410A,"3,300 kg",41.0,53,140.0,9.33,3.58,-10.0,-10.0,8.41,2.21,4.74,3.58,5.12,4.54,6.1,5.66,9.33,1.84,9.33,1.84,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ART190,18.07.2017,4,R410A,"3,300 kg",26.0,53,178.0,9.97,4.52,-10.0,-10.0,9.53,2.95,5.48,4.04,3.68,6.71,3.11,7.94,9.97,2.59,9.97,2.59,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,18.07.2017,4,R410A,"3,300 kg",26.0,53,140.0,9.33,3.58,-10.0,-10.0,8.41,2.21,4.74,3.58,5.12,4.54,6.1,5.66,9.33,1.84,9.33,1.84,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 ARTP120,18.07.2017,2,R410A,"3,300 kg",49.0,53,170.0,9.97,4.31,-10.0,-10.0,9.53,2.89,5.48,3.88,3.68,6.3,3.11,7.35,9.97,2.54,9.97,2.54,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,18.07.2017,2,R410A,"3,300 kg",49.0,53,137.0,9.26,3.49,-10.0,-10.0,8.41,2.18,4.74,3.5,5.12,4.42,6.1,5.51,9.33,1.82,9.33,1.82,,60.0,20.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,Buderus Logatherm WLW196i-11 IRTP120,18.07.2017,2,R410A,"3,300 kg",50.0,37,170.0,9.97,4.32,-10.0,-10.0,9.14,2.88,5.48,3.89,3.54,6.3,3.11,7.35,9.97,2.54,9.97,2.54,,60.0,23.0,23.0,23.0,12.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-11 AR and IR,18.07.2017,2,R410A,"3,300 kg",50.0,37,136.0,9.33,3.48,-10.0,-10.0,8.41,2.18,4.74,3.5,5.12,4.41,6.1,5.47,9.33,1.82,9.33,1.82,,60.0,23.0,23.0,23.0,12.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ARB,18.07.2017,2,R410A,"4,000 kg",41.0,53,191.0,12.0,4.84,-10.0,-10.0,11.36,2.87,6.84,4.84,4.21,6.41,3.03,7.31,12.26,2.43,12.26,2.43,,60.0,24.0,41.0,24.0,11.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,2,R410A,"4,000 kg",41.0,53,141.0,10.0,3.61,-10.0,-10.0,9.51,2.25,5.6,3.64,5.07,4.49,6.01,5.79,10.11,1.9,10.11,1.9,,60.0,24.0,41.0,24.0,11.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ARE,18.07.2017,2,R410A,"4,000 kg",41.0,53,191.0,12.0,4.84,-10.0,-10.0,11.36,2.87,6.84,4.84,4.21,6.41,3.03,7.31,12.26,2.43,12.26,2.43,,60.0,24.0,41.0,24.0,11.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,2,R410A,"4,000 kg",41.0,53,141.0,10.0,3.61,-10.0,-10.0,9.51,2.25,5.6,3.64,5.07,4.49,6.01,5.79,10.11,1.9,10.11,1.9,,60.0,24.0,41.0,24.0,11.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ART190,18.07.2017,4,R410A,"4,000 kg",26.0,53,191.0,12.0,4.84,-10.0,-10.0,11.36,2.87,6.84,4.84,4.21,6.41,3.03,7.31,12.26,2.43,12.26,2.43,,60.0,24.0,41.0,24.0,11.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,4,R410A,"4,000 kg",26.0,53,141.0,10.0,3.61,-10.0,-10.0,9.51,2.25,5.6,3.64,5.07,4.49,6.01,5.79,10.11,1.9,10.11,1.9,,60.0,24.0,41.0,24.0,11.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 ARTP120,18.07.2017,2,R410A,"4,000 kg",49.0,53,183.0,12.0,4.64,-10.0,-10.0,11.36,2.82,6.84,4.64,4.21,6.02,3.03,6.87,12.26,2.4,12.26,2.4,,60.0,24.0,41.0,24.0,11.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,2,R410A,"4,000 kg",49.0,53,138.0,10.0,3.52,-10.0,-10.0,9.51,2.22,5.6,3.56,5.07,4.36,6.01,5.58,10.11,1.88,10.11,1.88,,60.0,24.0,41.0,24.0,11.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRB,18.07.2017,2,R410A,"4,000 kg",51.0,37,194.0,12.13,4.92,-10.0,-10.0,10.89,2.98,6.78,4.91,4.05,6.33,3.0,7.6,12.13,2.56,12.13,2.56,,60.0,22.0,23.0,22.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,2,R410A,"4,000 kg",51.0,37,140.0,10.0,3.56,-10.0,-10.0,8.44,2.25,5.45,3.56,4.98,4.44,5.93,5.76,10.0,1.88,10.0,1.88,,60.0,22.0,23.0,22.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRE,18.07.2017,2,R410A,"4,000 kg",51.0,37,194.0,12.13,4.92,-10.0,-10.0,10.89,2.98,6.78,4.91,4.05,6.33,3.0,7.6,12.13,2.56,12.13,2.56,,60.0,22.0,23.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,2,R410A,"4,000 kg",51.0,37,140.0,10.0,3.56,-10.0,-10.0,8.44,2.25,5.45,3.56,4.98,4.44,5.93,5.76,10.0,1.88,10.0,1.88,,60.0,22.0,23.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRT190,18.07.2017,4,R410A,"4,000 kg",51.0,37,194.0,12.13,4.92,-10.0,-10.0,10.89,2.98,6.78,4.91,4.05,6.33,3.0,7.6,12.13,2.56,12.13,2.56,,60.0,22.0,23.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,4,R410A,"4,000 kg",51.0,37,140.0,10.0,3.56,-10.0,-10.0,8.44,2.25,5.45,3.56,4.98,4.44,5.93,5.76,10.0,1.88,10.0,1.88,,60.0,22.0,23.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,Buderus Logatherm WLW196i-14 IRTP120,18.07.2017,2,R410A,"4,000 kg",51.0,37,185.0,12.13,4.7,-10.0,-10.0,10.89,2.92,6.78,4.69,4.05,5.96,3.0,7.04,12.13,2.52,12.13,2.52,,60.0,22.0,23.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WLW196i-14 AR and IR,18.07.2017,2,R410A,"4,000 kg",51.0,37,136.0,10.0,3.48,-10.0,-10.0,8.44,2.22,5.45,3.48,4.98,4.32,5.93,5.57,10.0,1.86,10.0,1.86,,60.0,22.0,23.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Hybrid-Set WLW196i-6 A H,18.07.2017,2,R410A,"1,750 kg",24.0,47,169.0,5.39,4.31,-10.0,-10.0,4.55,2.96,2.63,4.34,1.75,5.24,1.36,6.25,5.39,2.56,5.39,2.56,,62.0,7.0,6.0,17.0,0.0,2,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",24.0,47,133.0,6.25,3.4,-7.0,-10.0,5.53,2.02,3.53,3.31,2.13,4.55,2.54,6.41,5.53,2.02,4.61,1.93,,62.0,7.0,6.0,17.0,0.0,2,1.6,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ARB,18.07.2017,2,R410A,"1,750 kg",29.0,47,202.0,5.43,5.13,-10.0,-10.0,4.91,3.08,2.92,5.0,1.84,6.99,1.33,8.38,5.43,2.64,5.43,2.64,,60.0,22.0,22.0,22.0,4.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",29.0,47,143.0,4.56,3.65,-10.0,-10.0,4.26,2.24,2.57,3.66,2.11,4.68,2.56,6.14,4.56,1.89,4.56,1.89,,60.0,22.0,22.0,22.0,4.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ARE,18.07.2017,2,R410A,"1,750 kg",29.0,47,202.0,5.43,5.13,-10.0,-10.0,4.91,3.08,2.92,5.0,1.84,6.99,1.33,8.38,5.43,2.64,5.43,2.64,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",29.0,47,143.0,4.56,3.65,-10.0,-10.0,4.26,2.24,2.57,3.66,2.11,4.68,2.56,6.14,4.56,1.89,4.56,1.89,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ART190,18.07.2017,4,R410A,"1,750 kg",25.0,47,202.0,5.43,5.13,-10.0,-10.0,4.91,3.08,2.92,5.0,1.84,6.99,1.33,8.38,5.43,2.64,5.43,2.64,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,4,R410A,"1,750 kg",25.0,47,143.0,4.56,3.65,-10.0,-10.0,4.26,2.24,2.57,3.66,2.11,4.68,2.56,6.14,4.56,1.89,4.56,1.89,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 ARTP120 ,18.07.2017,2,R410A,"1,750 kg",49.0,47,189.0,5.43,4.81,-10.0,-10.0,4.9,2.99,2.92,4.74,1.84,6.41,1.33,7.37,5.43,2.58,5.43,2.58,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",49.0,47,137.0,4.56,3.5,-10.0,-10.0,4.26,2.21,2.57,3.55,2.11,4.47,2.56,5.82,4.56,1.87,4.56,1.87,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRB,18.07.2017,2,R410A,"1,750 kg",48.0,36,184.0,5.18,4.68,-10.0,-10.0,4.67,2.95,2.81,4.26,1.84,6.99,1.33,8.06,5.18,2.64,5.18,2.64,,60.0,22.0,22.0,22.0,4.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",48.0,36,140.0,4.2,3.57,-10.0,-10.0,3.86,2.24,2.38,3.66,2.11,4.43,2.56,5.56,4.2,1.89,4.2,1.89,,60.0,22.0,22.0,22.0,4.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRE,18.07.2017,2,R410A,"1,750 kg",48.0,36,184.0,5.18,4.68,-10.0,-10.0,4.67,2.95,2.81,4.26,1.84,6.99,1.33,8.06,5.18,2.64,5.18,2.64,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",48.0,36,140.0,4.2,3.57,-10.0,-10.0,3.86,2.24,2.38,3.66,2.11,4.43,2.56,5.56,4.2,1.89,4.2,1.89,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRT190,18.07.2017,4,R410A,"1,750 kg",48.0,36,184.0,5.18,4.68,-10.0,-10.0,4.67,2.95,2.81,4.26,1.84,6.99,1.33,8.06,5.18,2.64,5.18,2.64,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,4,R410A,"1,750 kg",48.0,36,140.0,4.2,3.57,-10.0,-10.0,3.86,2.24,2.38,3.66,2.11,4.43,2.56,5.56,4.2,1.89,4.2,1.89,,60.0,22.0,22.0,22.0,4.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i-6 IRTP120,18.07.2017,2,R410A,"1,750 kg",48.0,36,173.0,5.17,4.41,-10.0,-10.0,4.67,2.87,2.81,5.33,1.84,6.4,1.33,7.13,5.18,2.58,5.18,2.58,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",48.0,36,134.0,4.2,3.44,-10.0,-10.0,3.86,2.21,2.38,3.56,2.11,4.26,2.56,5.35,4.2,1.88,4.2,1.88,,60.0,22.0,22.0,22.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ARB S+,18.07.2017,2,R410A,"1,750 kg",29.0,50,196.0,4.76,4.98,-10.0,-10.0,4.27,3.11,2.51,4.96,1.51,6.4,1.27,7.53,4.76,2.68,4.76,2.68,,60.0,17.0,22.0,17.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",29.0,50,133.0,4.49,3.4,-10.0,-10.0,3.93,2.11,2.41,3.36,2.06,4.41,2.45,5.76,4.49,1.82,4.49,1.82,,60.0,17.0,22.0,17.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ARE S+,18.07.2017,2,R410A,"1,750 kg",29.0,50,196.0,4.76,4.98,-10.0,-10.0,4.27,3.11,2.51,4.96,1.51,6.4,1.27,7.53,4.76,2.68,4.76,2.68,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",29.0,50,133.0,4.49,3.4,-10.0,-10.0,3.93,2.11,2.41,3.36,2.06,4.41,2.45,5.76,4.49,1.82,4.49,1.82,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ART190 S+,18.07.2017,4,R410A,"1,750 kg",25.0,50,196.0,4.76,4.98,-10.0,-10.0,4.27,3.11,2.51,4.96,1.51,6.4,1.27,7.53,4.76,2.68,4.76,2.68,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,4,R410A,"1,750 kg",25.0,50,133.0,4.49,3.4,-10.0,-10.0,3.93,2.11,2.41,3.36,2.06,4.41,2.45,5.76,4.49,1.82,4.49,1.82,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",Buderus Logatherm WLW196i.2-4 ARTP120 S+,18.07.2017,2,R410A,"1,750 kg",49.0,50,183.0,4.76,4.66,-10.0,-10.0,4.27,3.02,2.51,4.7,1.51,5.85,1.27,6.67,4.76,2.62,4.76,2.62,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-6 AR and IR, Buderus Logatherm WLW196i.2-4 AR",18.07.2017,2,R410A,"1,750 kg",49.0,50,127.0,4.49,3.26,-10.0,-10.0,3.94,2.08,2.41,3.26,2.06,4.21,2.45,5.47,4.49,1.8,4.49,1.8,,60.0,17.0,22.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Hybrid-Set WLW196i-6 A H S+,18.07.2017,2,R410A,"2,350 kg",24.0,50,182.0,6.2,4.61,-10.0,-10.0,5.46,2.92,3.29,4.6,2.01,6.01,1.55,6.99,5.76,2.57,5.76,2.57,,62.0,7.0,4.0,17.0,0.0,2,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",24.0,50,129.0,5.9,3.3,-7.0,-10.0,5.07,2.12,2.95,3.26,2.55,4.24,3.06,5.54,5.07,2.12,5.38,1.84,,62.0,7.0,4.0,17.0,0.0,2,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Hybrid-Set WLW196i-8 A H,18.07.2017,2,R410A,"2,350 kg",24.0,48,172.0,7.6,4.38,-10.0,-10.0,6.44,3.02,3.77,4.06,2.46,5.99,1.97,7.26,7.25,2.56,7.25,2.56,,62.0,7.0,5.0,17.0,0.0,2,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",24.0,48,132.0,6.5,3.39,-7.0,-10.0,5.79,2.17,3.43,3.29,2.62,4.47,3.23,5.8,5.79,2.17,2.26,1.68,,62.0,7.0,5.0,17.0,0.0,2,4.24,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ARB,18.07.2017,2,R410A,"2,350 kg",29.0,48,194.0,7.6,4.93,-10.0,-10.0,6.75,3.16,4.09,4.92,2.51,6.05,1.66,7.59,7.65,2.67,7.65,2.67,,60.0,17.0,25.0,17.0,7.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",29.0,48,145.0,6.5,3.7,-10.0,-10.0,5.71,2.32,3.35,3.67,2.76,4.65,3.4,6.19,6.5,2.03,6.5,2.03,,60.0,17.0,25.0,17.0,7.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ARE,18.07.2017,2,R410A,"2,350 kg",29.0,48,194.0,7.6,4.93,-10.0,-10.0,6.75,3.16,4.09,4.92,2.51,6.05,1.66,7.59,7.65,2.67,7.65,2.67,,60.0,17.0,25.0,17.0,7.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",29.0,48,145.0,6.5,3.7,-10.0,-10.0,5.71,2.32,3.35,3.67,2.76,4.65,3.4,6.19,6.5,2.03,6.5,2.03,,60.0,17.0,25.0,17.0,7.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ART190,18.07.2017,4,R410A,"2,350 kg",25.0,48,194.0,7.6,4.93,-10.0,-10.0,6.75,3.16,4.09,4.92,2.51,6.05,1.66,7.59,7.65,2.67,7.65,2.67,,60.0,17.0,25.0,17.0,7.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,4,R410A,"2,350 kg",25.0,48,145.0,6.5,3.7,-10.0,-10.0,5.71,2.32,3.35,3.67,2.76,4.65,3.4,6.19,6.5,2.03,6.5,2.03,,60.0,17.0,25.0,17.0,7.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 ARTP120,18.07.2017,2,R410A,"2,350 kg",49.0,48,181.0,7.6,4.61,-10.0,-10.0,6.58,3.05,4.09,4.64,2.6,5.67,1.69,6.36,7.55,2.6,7.55,2.6,,60.0,17.0,25.0,17.0,7.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",49.0,48,133.0,6.34,3.41,-10.0,-10.0,5.69,2.19,3.29,3.4,2.78,4.32,3.32,5.55,6.34,1.87,6.34,1.87,,60.0,17.0,25.0,17.0,7.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRB,18.07.2017,2,R410A,"2,350 kg",48.0,36,176.0,7.3,4.48,-10.0,-10.0,6.43,3.03,3.93,4.19,2.54,5.98,1.68,7.3,7.29,2.59,7.29,2.59,,60.0,17.0,25.0,17.0,8.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",48.0,36,139.0,6.0,3.56,-10.0,-10.0,5.18,2.29,3.1,3.56,2.77,4.4,3.3,5.61,5.99,1.98,5.99,1.98,,60.0,17.0,25.0,17.0,8.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRE ,18.07.2017,2,R410A,"2,350 kg",48.0,36,176.0,7.3,4.48,-10.0,-10.0,6.43,3.03,3.93,4.19,2.54,5.98,1.68,7.3,7.29,2.59,7.29,2.59,,60.0,17.0,25.0,17.0,8.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",48.0,36,139.0,6.0,3.56,-10.0,-10.0,5.18,2.29,3.1,3.56,2.77,4.4,3.3,5.61,5.99,1.98,5.99,1.98,,60.0,17.0,25.0,17.0,8.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRT190,18.07.2017,4,R410A,"2,350 kg",48.0,36,176.0,7.3,4.48,-10.0,-10.0,6.43,3.03,3.93,4.19,2.54,5.98,1.68,7.3,7.29,2.59,7.29,2.59,,60.0,17.0,25.0,17.0,8.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,4,R410A,"2,350 kg",48.0,36,139.0,6.0,3.56,-10.0,-10.0,5.18,2.29,3.1,3.56,2.77,4.4,3.3,5.61,5.99,1.98,5.99,1.98,,60.0,17.0,25.0,17.0,8.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i-8 IRTP120,18.07.2017,2,R410A,"2,350 kg",48.0,36,168.0,7.3,4.27,-10.0,-10.0,6.43,2.95,3.93,5.1,2.54,5.67,1.68,6.63,7.29,2.53,7.29,2.53,,60.0,17.0,17.0,17.0,7.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",48.0,36,135.0,6.0,3.44,-10.0,-10.0,5.18,2.26,3.1,3.47,2.77,4.24,3.3,5.37,5.99,1.96,5.99,1.96,,60.0,17.0,17.0,17.0,7.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ARB S+,18.07.2017,2,R410A,"2,350 kg",29.0,50,198.0,6.2,5.02,-10.0,-10.0,5.54,3.16,3.31,4.86,2.04,6.72,1.72,7.96,6.2,2.72,6.2,2.72,,60.0,17.0,50.0,17.0,0.0,0,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",29.0,50,140.0,5.91,3.58,-10.0,-10.0,5.21,2.27,3.27,3.56,2.84,4.49,3.34,5.98,5.91,1.93,5.91,1.93,,60.0,17.0,50.0,17.0,0.0,0,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ARE S+,18.07.2017,2,R410A,"2,350 kg",29.0,50,198.0,6.2,5.02,-10.0,-10.0,5.54,3.16,3.31,4.86,2.04,6.72,1.72,7.96,6.2,2.72,6.2,2.72,,60.0,17.0,50.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",29.0,50,140.0,5.91,3.58,-10.0,-10.0,5.21,2.27,3.27,3.56,2.84,4.49,3.34,5.98,5.91,1.93,5.91,1.93,,60.0,17.0,50.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ART190 S+,18.07.2017,4,R410A,"2,350 kg",25.0,50,198.0,6.2,5.02,-10.0,-10.0,5.54,3.16,3.31,4.86,2.04,6.72,1.72,7.96,6.2,2.72,6.2,2.72,,60.0,17.0,50.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,4,R410A,"2,350 kg",25.0,50,140.0,5.91,3.58,-10.0,-10.0,5.21,2.27,3.27,3.56,2.84,4.49,3.34,5.98,5.91,1.93,5.91,1.93,,60.0,17.0,50.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",Buderus Logatherm WLW196i.2-6 ARTP120 S+,18.07.2017,2,R410A,"2,350 kg",49.0,50,186.0,6.2,4.73,-10.0,-10.0,5.54,3.07,3.31,4.64,2.05,6.21,1.72,7.18,6.2,2.65,6.2,2.65,,60.0,17.0,50.0,17.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),"Buderus Logatherm WLW196i-8 AR and IR, Buderus Logatherm WLW196i.2-6 AR",18.07.2017,2,R410A,"2,350 kg",49.0,50,135.0,5.91,3.45,-10.0,-10.0,5.21,2.24,3.27,3.47,2.84,4.33,3.34,5.72,5.91,1.91,5.91,1.91,,60.0,17.0,50.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS.11/13/15.2,Buderus Logatherm WPLS11.2 RB-S,26.09.2017,2,R410A,"2,300 kg",41.0,67,176.0,11.02,4.48,-10.0,-10.0,9.94,2.81,5.94,4.61,6.73,5.55,7.11,5.7,11.02,2.49,11.02,2.49,,57.0,7.0,7.0,7.0,35.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS.11/13/15.2,26.09.2017,2,R410A,"2,300 kg",41.0,67,128.0,9.35,3.28,-9.0,-9.0,8.39,2.01,5.03,3.21,6.55,4.43,7.26,5.11,9.35,1.65,9.35,1.65,,57.0,7.0,7.0,7.0,35.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS.11/13/15.2,Buderus Logatherm WPLS13.2 RB-S,26.09.2017,2,R410A,"2,300 kg",41.0,67,171.0,13.04,4.35,-10.0,-10.0,10.79,2.74,6.91,4.3,6.61,5.49,7.6,6.62,13.05,2.6,13.05,2.6,,57.0,7.0,7.0,7.0,35.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS.11/13/15.2,26.09.2017,2,R410A,"2,300 kg",41.0,67,134.0,11.5,3.43,-9.0,-9.0,10.0,1.96,6.01,3.47,6.56,4.55,7.24,5.2,11.07,1.72,11.07,1.72,,57.0,7.0,7.0,7.0,35.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS4.2 RB,18.07.2017,2,R410A,"1,600 kg",29.0,65,175.0,5.84,4.46,-10.0,-10.0,5.19,3.04,3.01,4.53,3.49,5.57,3.49,5.57,5.84,2.68,5.84,2.68,,57.0,17.0,17.0,17.0,16.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,18.07.2017,2,R410A,"1,600 kg",29.0,65,122.0,4.78,3.12,-10.0,-10.0,4.2,1.91,2.52,3.09,3.16,4.08,3.81,5.35,4.77,1.72,4.77,1.72,,57.0,17.0,17.0,17.0,16.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS4.2 RE,18.07.2017,2,R410A,"1,600 kg",29.0,65,175.0,5.84,4.46,-10.0,-10.0,5.19,3.04,3.01,4.53,3.49,5.57,3.49,5.57,5.84,2.68,5.84,2.68,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,18.07.2017,2,R410A,"1,600 kg",29.0,65,122.0,4.78,3.12,-10.0,-10.0,4.2,1.91,2.52,3.09,3.16,4.08,3.81,5.35,4.77,1.72,4.77,1.72,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS4.2 RT,18.07.2017,4,R410A,"1,600 kg",38.0,65,175.0,5.84,4.46,-10.0,-10.0,5.19,3.04,3.01,4.53,3.49,5.57,3.49,5.57,5.84,2.68,5.84,2.68,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,18.07.2017,4,R410A,"1,600 kg",38.0,65,122.0,4.78,3.12,-10.0,-10.0,4.2,1.91,2.52,3.09,3.16,4.08,3.81,5.35,4.77,1.72,4.77,1.72,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS6.2 RB,18.07.2017,2,R410A,"1,600 kg",29.0,65,167.0,6.8,4.24,-10.0,-10.0,5.92,2.64,3.58,4.22,3.49,5.51,3.91,6.4,6.8,2.54,6.8,2.54,,57.0,17.0,17.0,17.0,16.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,18.07.2017,2,R410A,"1,600 kg",29.0,65,121.0,5.31,3.1,-10.0,-10.0,4.78,1.9,2.8,3.11,3.16,3.96,3.81,5.22,5.31,1.54,5.31,1.54,,57.0,17.0,17.0,17.0,16.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS6.2 RE,18.07.2017,2,R410A,"1,600 kg",29.0,65,167.0,6.8,4.24,-10.0,-10.0,5.92,2.64,3.58,4.22,3.49,5.51,3.91,6.4,6.8,2.54,6.8,2.54,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,18.07.2017,2,R410A,"1,600 kg",29.0,65,121.0,5.31,3.1,-10.0,-10.0,4.78,1.9,2.8,3.11,3.16,3.96,3.81,5.22,5.31,1.54,5.31,1.54,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,Buderus Logatherm WPLS6.2 RT,18.07.2017,4,R410A,"1,600 kg",38.0,65,167.0,6.8,4.24,-10.0,-10.0,5.92,2.64,3.58,4.22,3.49,5.51,3.91,6.4,6.8,2.54,6.8,2.54,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS4/6.2,18.07.2017,4,R410A,"1,600 kg",38.0,65,121.0,5.31,3.1,-10.0,-10.0,4.78,1.9,2.8,3.11,3.16,3.96,3.81,5.22,5.31,1.54,5.31,1.54,,57.0,17.0,17.0,17.0,16.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS8.2,Buderus Logatherm WPLS8.2 RB,18.07.2017,2,R410A,"1,600 kg",41.0,65,187.0,7.43,4.74,-10.0,-10.0,6.63,3.08,4.0,4.75,3.66,5.96,3.99,6.82,7.44,2.51,7.44,2.51,,57.0,13.0,13.0,13.0,17.0,-,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPLS8.2,18.07.2017,2,R410A,"1,600 kg",41.0,65,131.0,5.2,3.35,-9.0,-9.0,4.55,2.0,3.94,3.41,3.46,4.41,4.14,5.84,5.02,1.33,5.02,1.33,,57.0,13.0,13.0,13.0,17.0,-,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 10-1,Buderus Logatherm WPS 10-1,17.11.2017,2,R410A,"2,400 kg",51.0,,191.0,11.0,4.97,-7.0,-10.0,10.1,4.72,10.17,4.96,10.24,5.21,10.31,5.49,10.1,4.72,10.08,4.63,,62.0,6.0,6.0,6.0,0.0,1,0.92,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 10-1,17.11.2017,2,R410A,"2,400 kg",51.0,,141.0,11.0,3.72,-6.0,-10.0,9.46,3.14,9.69,3.71,9.84,4.11,9.98,4.55,9.5,3.22,9.37,2.93,,62.0,6.0,6.0,6.0,0.0,1,1.63,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 13-1,Buderus Logatherm WPS 13-1,,2,R410A,"2,650 kg",48.0,,187.0,14.0,4.88,-7.0,-10.0,12.6,4.67,12.7,4.88,12.8,5.08,12.9,5.27,12.6,4.67,12.5,4.56,,62.0,6.0,6.0,6.0,0.0,1,1.7,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 13-1,,2,R410A,"2,650 kg",48.0,,133.0,13.0,3.53,-7.0,-10.0,11.6,2.98,12.0,3.45,12.2,3.89,12.4,4.32,11.6,2.98,11.4,2.76,,62.0,6.0,6.0,6.0,0.0,1,1.7,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 17-1,Buderus Logatherm WPS 17-1,,2,R410A,"2,800 kg",47.0,,176.0,19.0,4.6,-7.0,-10.0,16.7,4.42,16.9,4.61,17.0,4.78,17.1,4.95,16.7,4.42,16.7,4.33,,62.0,6.0,6.0,6.0,0.0,1,2.3,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 17-1,,2,R410A,"2,800 kg",47.0,,130.0,18.0,3.45,-7.0,-10.0,15.7,3.01,15.9,3.39,16.2,3.76,16.5,4.14,15.7,3.01,15.6,2.84,,62.0,6.0,6.0,6.0,0.0,1,2.1,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 22.2 HT,Buderus Logatherm WPS 22.2 HT,,2,R410A,"4,500 kg",57.0,,207.0,21.0,5.38,-10.0,-10.0,18.58,4.8,11.77,5.54,11.76,5.65,11.74,5.67,22.9,4.57,22.9,4.57,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 22.2 HT,,2,R410A,"4,500 kg",57.0,,160.0,21.0,4.19,-10.0,-10.0,18.58,3.31,11.78,4.31,11.77,4.61,11.76,4.88,23.27,3.01,23.27,3.01,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 28.2 HT,Buderus Logatherm WPS 28.2 HT,,2,R410A,"5,000 kg",57.0,,206.0,28.0,5.35,-10.0,-10.0,24.77,4.75,15.28,5.49,15.29,5.63,15.31,5.68,29.3,4.57,29.3,4.57,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 28.2 HT,,2,R410A,"5,000 kg",57.0,,162.0,28.0,4.26,-10.0,-10.0,24.77,3.49,15.12,4.32,15.12,4.66,15.12,4.95,29.32,3.05,29.32,3.05,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 38.2 HT,Buderus Logatherm WPS 38.2 HT,,2,R410A,"6,300 kg",55.0,,203.0,37.0,5.27,-10.0,-10.0,32.73,4.74,20.29,5.38,20.24,5.49,20.19,5.54,38.7,4.48,38.7,4.48,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 38.2 HT,,2,R410A,"6,300 kg",55.0,,163.0,36.0,4.27,-10.0,-10.0,31.85,3.37,20.53,4.38,20.47,4.65,20.42,4.92,38.71,3.06,38.71,3.06,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 48.2 HT,Buderus Logatherm WPS 48.2 HT,,2,R410A,"7,500 kg",54.0,,195.0,45.0,5.07,-10.0,-10.0,39.81,4.55,25.31,5.17,25.32,5.26,25.32,5.32,47.37,4.36,47.37,4.36,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 48.2 HT,,2,R410A,"7,500 kg",54.0,,162.0,47.0,4.24,-10.0,-10.0,41.58,3.54,25.48,4.3,25.48,4.57,25.49,4.8,47.69,3.1,47.69,3.1,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 64.2 HT,Buderus Logatherm WPS 64.2 HT,,2,R410A,"9,300 kg",67.0,,199.0,62.0,5.17,-10.0,-10.0,54.85,4.52,33.62,5.28,33.56,5.4,33.51,5.49,63.9,4.43,63.9,4.43,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 64.2 HT,,2,R410A,"9,300 kg",67.0,,158.0,63.0,4.14,-10.0,-10.0,55.73,3.36,33.9,4.21,33.78,4.5,33.68,4.74,64.68,2.97,64.68,2.97,,68.0,25.0,25.0,25.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 8K-1,Buderus Logatherm WPS 8K-1,17.11.2017,4,R410A,"1,950 kg",48.0,,184.0,7.0,4.81,-10.0,-10.0,7.46,4.54,7.53,4.81,7.59,5.07,7.65,5.36,7.45,4.49,7.45,4.49,,62.0,6.0,6.0,6.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WPS 8K-1,17.11.2017,4,R410A,"1,950 kg",48.0,,137.0,8.0,3.64,-6.0,-10.0,6.91,3.09,7.14,3.62,7.27,4.02,7.38,4.47,6.94,3.15,6.79,2.89,,62.0,6.0,6.0,6.0,0.0,1,1.21,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,WSW196i.2-6 (+W) / 186-6,08.12.2020,2,R410A,"1,350 kg",36.0,,202.0,5.85,5.26,-10.0,-10.0,5.13,4.53,3.34,5.39,2.12,5.87,2.12,5.91,5.85,4.33,5.85,4.33,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,08.12.2020,2,R410A,"1,350 kg",36.0,,145.0,5.24,3.82,-10.0,-10.0,4.58,2.97,3.04,3.87,1.97,4.52,1.97,4.57,5.24,2.75,5.24,2.75,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,WSW196i.2-6 T180 (+W) / 186-6 T180,08.12.2020,4,R410A,"1,350 kg",35.0,,202.0,5.85,5.26,-10.0,-10.0,5.13,4.53,3.34,5.39,2.12,5.87,2.12,5.91,5.85,4.33,5.85,4.33,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,08.12.2020,4,R410A,"1,350 kg",35.0,,145.0,5.24,3.82,-10.0,-10.0,4.58,2.97,3.04,3.87,1.97,4.52,1.97,4.57,5.24,2.75,5.24,2.75,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
