manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,WSW196i.2-8 (+W) / 186-8,08.12.2020,2,R410A,"1,350 kg",36.0,,203.0,7.63,5.28,-10.0,-10.0,7.06,4.29,4.24,5.37,2.67,6.0,2.11,6.12,7.63,4.08,7.63,4.08,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,08.12.2020,2,R410A,"1,350 kg",36.0,,150.0,6.74,3.95,-10.0,-10.0,5.86,2.94,3.76,4.01,2.53,4.7,1.99,4.86,6.74,2.62,6.74,2.62,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,WSW196i.2-8 T180 (+W) / 186-8 T180,08.12.2020,4,R410A,"1,350 kg",36.0,,203.0,7.63,5.28,-10.0,-10.0,7.06,4.29,4.24,5.37,2.67,6.0,2.11,6.12,7.63,4.08,7.63,4.08,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Bosch Thermotechnik GmbH (Buderus),Buderus Logatherm WSW196i.2/186 -6 and -8,08.12.2020,4,R410A,"1,350 kg",36.0,,150.0,6.74,3.95,-10.0,-10.0,5.86,2.94,3.76,4.01,2.53,4.7,1.99,4.86,6.74,2.62,6.74,2.62,,62.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 2.1, 3.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 2.1,15.04.2022,2,R32,"1,500 kg",,,202.0,5.36,5.13,-7.0,-10.0,4.74,3.15,3.05,4.96,1.99,6.81,1.45,8.94,4.74,3.15,5.21,2.86,,60.0,15.0,15.0,15.0,0.0,0,0.15,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 2.1, 3.1",15.04.2022,2,R32,"1,500 kg",41.0,55,130.0,4.08,3.32,-7.0,-10.0,3.61,2.02,2.16,3.21,1.54,4.43,1.29,6.2,3.61,2.02,3.91,1.68,,60.0,15.0,15.0,15.0,0.0,0,0.17,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 2.1, 3.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 3.1,15.04.2022,2,R32,"1,500 kg",,,203.0,6.23,5.15,-7.0,-10.0,5.51,3.13,3.3,4.91,2.24,7.11,1.45,8.94,5.51,3.13,5.8,2.7,,65.0,15.0,15.0,15.0,0.0,0,0.43,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 2.1, 3.1",15.04.2022,2,R32,"1,500 kg",41.0,57,139.0,5.62,3.54,-7.0,-10.0,4.97,2.12,3.02,3.41,2.0,4.82,1.3,6.32,4.97,2.12,5.27,1.64,,65.0,15.0,15.0,15.0,0.0,0,0.35,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 4.1, 5.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 4.1,15.04.2022,2,R32,"1,650 kg",,,210.0,8.08,5.32,-7.0,-10.0,7.15,3.3,4.65,5.17,2.91,7.08,1.85,9.46,7.15,3.3,6.42,3.06,,65.0,15.0,15.0,15.0,0.0,0,1.66,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 4.1, 5.1",15.04.2022,2,R32,"1,650 kg",41.0,58,146.0,6.88,3.72,-7.0,-10.0,6.09,2.27,3.94,3.56,2.52,4.7,1.72,9.71,6.09,2.27,4.97,1.88,,65.0,15.0,15.0,15.0,0.0,0,1.91,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 4.1, 5.1",SQKN-YEE 1 BC A + MiSAN-YEE 1 S 5.1,15.04.2022,2,R32,"1,650 kg",,,208.0,9.55,5.27,-7.0,-10.0,8.45,3.18,5.23,5.03,3.47,7.33,1.96,9.94,8.45,3.18,7.38,2.97,,65.0,15.0,15.0,15.0,0.0,0,2.17,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 4.1, 5.1",15.04.2022,2,R32,"1,650 kg",41.0,60,146.0,8.57,3.73,-7.0,-10.0,7.58,2.02,4.44,3.63,2.92,4.95,1.74,9.87,7.58,2.02,5.46,1.87,,65.0,15.0,15.0,15.0,0.0,0,3.11,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 6.1, 7.1, 8.1",SQKN-YEE 1 BC B + MiSAN-YEE 1 S 6.1,15.04.2022,2,R32,"1,840 kg",,,197.0,12.08,5.0,-7.0,-10.0,10.69,3.07,6.57,4.68,4.48,6.9,3.67,9.96,10.69,3.07,10.95,2.79,,65.0,15.0,15.0,15.0,0.0,0,1.13,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 6.1, 7.1, 8.1",15.04.2022,2,R32,"1,840 kg",41.0,63,140.0,11.7,3.56,-7.0,-10.0,10.35,2.05,6.62,3.51,4.45,4.77,3.04,6.43,10.35,2.05,9.59,1.85,,65.0,15.0,15.0,15.0,0.0,0,2.11,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 6.1, 7.1, 8.1",SQKN-YEE 1 BC B + MiSAN-YEE 1 S 7.1,15.04.2022,2,R32,"1,840 kg",,,193.0,13.94,4.91,-7.0,-10.0,12.33,2.87,7.97,4.62,5.21,7.07,3.67,9.95,12.33,2.87,11.9,2.69,,65.0,15.0,15.0,15.0,0.0,0,2.04,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 6.1, 7.1, 8.1",15.04.2022,2,R32,"1,840 kg",41.0,64,138.0,12.57,3.52,-7.0,-10.0,11.12,2.06,6.82,3.41,4.73,4.85,3.03,6.43,11.12,2.06,9.88,1.86,,65.0,15.0,15.0,15.0,0.0,0,2.69,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Box 6.1, 7.1, 8.1",SQKN-YEE 1 BC B + MiSAN-YEE 1 S 8.1,15.04.2022,2,R32,"1,840 kg",,,193.0,15.62,4.89,-7.0,-10.0,13.82,2.86,8.55,4.59,5.88,7.13,3.67,9.95,13.82,2.86,12.64,2.59,,65.0,15.0,15.0,15.0,0.0,0,2.98,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Box 6.1, 7.1, 8.1",15.04.2022,2,R32,"1,840 kg",41.0,66,136.0,13.33,3.48,-7.0,-10.0,11.79,2.04,7.04,3.34,4.72,4.85,3.03,6.43,11.79,2.04,10.67,1.84,,65.0,15.0,15.0,15.0,0.0,0,2.66,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 190L 2.1, 3.1",SQKN-YEE 1 TC A 190 + MiSAN-YEE 1 S 2.1,10.06.2022,4,R32,"1,500 kg",,,202.0,5.36,5.13,-7.0,-10.0,4.74,3.15,3.05,4.96,1.99,6.81,1.45,8.94,4.74,3.15,5.21,2.86,,60.0,15.0,15.0,15.0,0.0,0,0.15,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 190L 2.1, 3.1",10.06.2022,4,R32,"1,500 kg",41.0,55,130.0,4.08,3.32,-7.0,-10.0,3.61,2.02,2.16,3.21,1.54,4.43,1.29,6.2,3.61,2.02,3.91,1.68,,60.0,15.0,15.0,15.0,0.0,0,0.17,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 2.1, 3.1",SQKN-YEE 1 TC A 250 + MiSAN-YEE 1 S 2.1,10.06.2022,4,R32,"1,500 kg",,,202.0,5.36,5.13,-7.0,-10.0,4.74,3.15,3.05,4.96,1.99,6.81,1.45,8.94,4.74,3.15,5.21,2.86,,65.0,15.0,15.0,15.0,0.0,0,0.15,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 2.1, 3.1",10.06.2022,4,R32,"1,500 kg",41.0,55,130.0,4.08,3.32,-7.0,-10.0,3.61,2.02,2.16,3.21,1.54,4.43,1.29,6.2,3.61,2.02,3.91,1.68,,65.0,15.0,15.0,15.0,0.0,0,0.17,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 2.1, 3.1",SQKN-YEE 1 TC A 250 + MiSAN-YEE 1 S 3.1,10.06.2022,4,R32,"1,500 kg",,,203.0,6.23,5.15,-7.0,-10.0,5.51,3.13,3.3,4.91,2.24,7.11,1.45,8.94,5.51,3.13,5.8,2.7,,65.0,15.0,15.0,15.0,0.0,0,0.43,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 2.1, 3.1",10.06.2022,4,R32,"1,500 kg",41.0,57,139.0,5.62,3.54,-7.0,-10.0,4.97,2.12,3.02,3.41,2.0,4.82,1.3,6.32,4.97,2.12,5.27,1.64,,65.0,15.0,15.0,15.0,0.0,0,0.35,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 4.1, 5.1",SQKN-YEE 1 TC A 250 + MiSAN-YEE 1 S 4.1,10.06.2022,4,R32,"1,650 kg",,,210.0,8.08,5.32,-7.0,-10.0,7.15,3.3,4.65,5.17,2.91,7.08,1.85,9.46,7.15,3.3,6.42,3.06,,65.0,15.0,15.0,15.0,0.0,0,1.66,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 4.1, 5.1",10.06.2022,4,R32,"1,650 kg",41.0,58,146.0,6.88,3.72,-7.0,-10.0,6.09,2.27,3.94,3.56,2.52,4.7,1.72,9.71,6.09,2.27,4.97,1.88,,65.0,15.0,15.0,15.0,0.0,0,1.91,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 4.1, 5.1",SQKN-YEE 1 TC A 250 + MiSAN-YEE 1 S 5.1,10.06.2022,4,R32,"1,650 kg",,,208.0,9.55,5.27,-7.0,-10.0,8.45,3.18,5.23,5.03,3.47,7.33,1.96,9.94,8.45,3.18,7.38,2.97,,65.0,15.0,15.0,15.0,0.0,0,2.17,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 4.1, 5.1",10.06.2022,4,R32,"1,650 kg",41.0,60,146.0,8.57,3.73,-7.0,-10.0,7.58,2.02,4.44,3.63,2.92,4.95,1.74,9.87,7.58,2.02,5.46,1.87,,65.0,15.0,15.0,15.0,0.0,0,3.11,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",SQKN-YEE 1 TC B 250 + MiSAN-YEE 1 S 6.1,10.06.2022,4,R32,"1,840 kg",,,197.0,12.08,5.0,-7.0,-10.0,10.69,3.07,6.57,4.68,4.48,6.9,3.67,9.96,10.69,3.07,10.95,2.79,,65.0,15.0,15.0,15.0,0.0,0,1.13,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",10.06.2022,4,R32,"1,840 kg",41.0,63,140.0,11.7,3.56,-7.0,-10.0,10.35,2.05,6.62,3.51,4.45,4.77,3.04,6.43,10.35,2.05,9.59,1.85,,65.0,15.0,15.0,15.0,0.0,0,2.11,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",SQKN-YEE 1 TC B 250 + MiSAN-YEE 1 S 7.1,10.06.2022,4,R32,"1,840 kg",,,193.0,13.94,4.91,-7.0,-10.0,12.33,2.87,7.97,4.62,5.21,7.07,3.67,9.95,12.33,2.87,11.9,2.69,,65.0,15.0,15.0,15.0,0.0,0,2.04,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",10.06.2022,4,R32,"1,840 kg",41.0,64,138.0,12.57,3.52,-7.0,-10.0,11.12,2.06,6.82,3.41,4.73,4.85,3.03,6.43,11.12,2.06,9.88,1.86,,65.0,15.0,15.0,15.0,0.0,0,2.69,,,,,,,,,,,high
 Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",SQKN-YEE 1 TC B 250 + MiSAN-YEE 1 S 8.1,10.06.2022,4,R32,"1,840 kg",,,193.0,15.62,4.89,-7.0,-10.0,13.82,2.86,8.55,4.59,5.88,7.13,3.67,9.95,13.82,2.86,12.64,2.59,,65.0,15.0,15.0,15.0,0.0,0,2.98,,,,,,,,,,,low, Clivet s.p.a.,"Sphera EVO 2.0 Tower 250L 6.1, 7.1, 8.1",10.06.2022,4,R32,"1,840 kg",41.0,66,136.0,13.33,3.48,-7.0,-10.0,11.79,2.04,7.04,3.34,4.72,4.85,3.03,6.43,11.79,2.04,10.67,1.84,,65.0,15.0,15.0,15.0,0.0,0,2.66,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 10KW,EGSAH10D9W _1P,14.06.2019,4,R32,"1,700 kg",41.0,,197.0,8.5,5.12,-10.0,-10.0,7.67,4.51,4.59,5.43,2.93,5.38,1.36,5.1,8.55,4.29,8.55,4.29,,35.0,15.0,24.0,15.0,0.0,1,0.0,8.4,12.93,8.13,10.8,6.56,15.17,4.02,15.98,3.28,12.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 10KW,14.06.2019,4,R32,"1,700 kg",41.0,,152.0,8.5,4.0,-10.0,-10.0,7.45,3.15,4.68,4.09,2.98,4.54,1.37,4.59,8.49,2.85,8.49,2.85,,55.0,15.0,24.0,15.0,0.0,1,0.0,8.4,13.87,8.42,17.13,6.13,17.1,3.77,14.26,3.57,16.42,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 10KW,EGSAX10D9W(G) _1P,14.06.2019,4,R32,"1,700 kg",41.0,,200.0,8.5,5.2,-10.0,-10.0,7.67,4.51,4.59,5.43,2.93,5.38,1.36,5.1,8.55,4.29,8.55,4.29,,35.0,15.0,24.0,15.0,0.0,1,0.0,8.4,12.93,8.13,10.8,6.56,15.17,4.02,15.98,3.28,12.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 10KW,14.06.2019,4,R32,"1,700 kg",41.0,,154.0,8.5,4.05,-10.0,-10.0,7.45,3.15,4.68,4.09,2.98,4.54,1.37,4.59,8.49,2.85,8.49,2.85,,55.0,15.0,24.0,15.0,0.0,1,0.0,8.4,13.87,8.42,17.13,6.13,17.1,3.77,14.26,3.57,16.42,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 6KW,EGSAH06D9W _1P,14.06.2019,4,R32,"1,700 kg",39.0,,195.0,6.0,5.06,-10.0,-22.0,5.57,4.84,3.35,5.36,2.05,5.42,1.05,4.57,5.95,4.67,5.95,4.67,,35.0,15.0,24.0,15.0,0.0,1,0.05,8.4,12.93,8.13,10.8,6.56,15.17,4.02,15.98,3.28,12.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 6KW,14.06.2019,4,R32,"1,700 kg",39.0,,141.0,6.2,3.72,-10.0,-22.0,5.46,3.13,3.25,3.81,2.24,4.33,0.96,3.65,6.44,2.9,6.44,2.9,,55.0,15.0,24.0,15.0,0.0,1,0.0,8.4,13.87,8.42,17.13,6.13,17.1,3.77,14.26,3.57,16.42,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 6KW,EGSAX06D9W(G) _1P,14.06.2019,4,R32,"1,700 kg",39.0,,199.0,6.0,5.18,-10.0,-22.0,5.57,4.84,3.35,5.36,2.05,5.42,1.05,4.57,5.95,4.67,5.95,4.67,,35.0,15.0,24.0,15.0,0.0,1,0.05,8.4,12.93,8.13,10.8,6.56,15.17,4.02,15.98,3.28,12.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 GEO 6KW,14.06.2019,4,R32,"1,700 kg",39.0,,143.0,6.2,3.77,-10.0,-22.0,5.46,3.13,3.25,3.81,2.24,4.33,0.96,3.65,6.44,2.9,6.44,2.9,,55.0,15.0,24.0,15.0,0.0,1,0.0,8.4,13.87,8.42,17.13,6.13,17.1,3.77,14.26,3.57,16.42,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 14kW (230L),EPGA14DV / EAVH16S23D(6V/9W)(G),06.03.2019,4,R32,"3,500 kg",44.0,64,175.0,13.0,4.45,-10.0,-10.0,11.1,2.85,7.0,4.24,4.5,6.24,5.3,8.12,12.5,2.53,12.5,2.53,,35.0,21.0,41.0,21.0,0.0,1,0.0,12.0,5.04,11.89,2.99,8.79,4.15,5.56,6.19,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 14kW (230L),06.03.2019,4,R32,"3,500 kg",44.0,64,130.0,14.0,3.34,-7.0,-10.0,12.3,2.17,8.1,3.18,5.0,4.46,5.2,5.94,12.3,2.17,13.5,2.1,,55.0,21.0,41.0,21.0,0.0,1,0.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 14kW (230L),EPGA14DV / EAVH16S23D(6V/9W)(G) + cooling kit,06.03.2019,4,R32,"3,500 kg",44.0,64,178.0,13.0,4.51,-10.0,-10.0,11.1,2.85,7.0,4.24,4.5,6.24,5.3,8.12,12.5,2.53,12.5,2.53,,35.0,21.0,41.0,21.0,0.0,1,0.0,12.0,5.04,11.89,2.99,8.79,4.15,5.56,6.19,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 14kW (230L),06.03.2019,4,R32,"3,500 kg",44.0,64,132.0,14.0,3.37,-7.0,-10.0,12.3,2.17,8.1,3.18,5.0,4.46,5.2,5.94,12.3,2.17,13.5,2.1,,55.0,21.0,41.0,21.0,0.0,1,0.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 16kW (230L),EPGA16DV / EAVH16S23D(6V/9W)(G),06.03.2019,4,R32,"3,500 kg",44.0,66,179.0,14.0,4.56,-10.0,-10.0,12.2,2.99,7.4,4.3,5.0,6.35,5.3,8.12,14.5,2.72,14.5,2.72,,35.0,21.0,41.0,21.0,0.0,1,0.0,13.5,4.95,13.48,2.74,9.47,4.01,6.18,6.12,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 16kW (230L),06.03.2019,4,R32,"3,500 kg",44.0,66,133.0,16.0,3.41,-5.0,-10.0,13.1,2.23,8.7,3.26,5.8,4.62,5.2,6.47,12.9,2.4,13.2,2.05,,55.0,21.0,41.0,21.0,0.0,1,2.8,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 16kW (230L),EPGA16DV / EAVH16S23D(6V/9W)(G) + cooling kit,06.03.2019,4,R32,"3,500 kg",44.0,66,182.0,14.0,4.61,-10.0,-10.0,12.2,2.99,7.4,4.3,5.0,6.35,5.3,8.12,14.5,2.72,14.5,2.72,,35.0,21.0,41.0,21.0,0.0,1,0.0,13.5,4.95,13.48,2.74,9.47,4.01,6.18,6.12,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F 16kW (230L),06.03.2019,4,R32,"3,500 kg",44.0,66,134.0,16.0,3.43,-5.0,-10.0,13.1,2.23,8.7,3.26,5.8,4.62,5.2,6.47,12.9,2.4,13.2,2.05,,55.0,21.0,41.0,21.0,0.0,1,2.8,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),EPGA11DV / EABH16D(6V/9W),06.03.2019,2,R32,"3,500 kg",44.0,64,172.0,11.0,4.38,-10.0,-10.0,9.7,3.07,6.3,4.15,4.5,5.86,5.3,7.88,11.0,2.8,11.0,2.8,,35.0,21.0,41.0,21.0,0.0,1,0.0,10.7,5.1,10.66,3.23,7.87,4.32,5.16,6.16,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),06.03.2019,2,R32,"3,500 kg",44.0,64,129.0,13.0,3.29,-10.0,-10.0,11.5,2.25,6.5,3.14,4.6,4.27,5.2,5.75,12.5,2.11,12.5,2.11,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),EPGA11DV / EABH16D(6V/9W) + cooling kit,06.03.2019,2,R32,"3,500 kg",44.0,64,175.0,11.0,4.44,-10.0,-10.0,9.7,3.07,6.3,4.15,4.5,5.86,5.3,7.88,11.0,2.8,11.0,2.8,,35.0,21.0,41.0,21.0,0.0,1,0.0,10.7,5.1,10.66,3.23,7.87,4.32,5.16,6.16,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),06.03.2019,2,R32,"3,500 kg",44.0,64,130.0,13.0,3.32,-10.0,-10.0,11.5,2.25,6.5,3.14,4.6,4.27,5.2,5.75,12.5,2.11,12.5,2.11,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),EPGA11DV / EAVH16S18D(6V/9W)(G),06.03.2019,4,R32,"3,500 kg",44.0,64,172.0,11.0,4.38,-10.0,-10.0,9.7,3.07,6.3,4.15,4.5,5.86,5.3,7.88,11.0,2.8,11.0,2.8,,35.0,21.0,41.0,21.0,0.0,1,0.0,10.7,5.1,10.66,3.23,7.87,4.32,5.16,6.16,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),06.03.2019,4,R32,"3,500 kg",44.0,64,129.0,13.0,3.29,-10.0,-10.0,11.5,2.25,6.5,3.14,4.6,4.27,5.2,5.75,12.5,2.11,12.5,2.11,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),EPGA11DV / EAVH16S18D(6V/9W)(G) + cooling kit,06.03.2019,4,R32,"3,500 kg",44.0,64,175.0,11.0,4.44,-10.0,-10.0,9.7,3.07,6.3,4.15,4.5,5.86,5.3,7.88,11.0,2.8,11.0,2.8,,35.0,21.0,41.0,21.0,0.0,1,0.0,10.7,5.1,10.66,3.23,7.87,4.32,5.16,6.16,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 11kW (180L),06.03.2019,4,R32,"3,500 kg",44.0,64,130.0,13.0,3.32,-10.0,-10.0,11.5,2.25,6.5,3.14,4.6,4.27,5.2,5.75,12.5,2.11,12.5,2.11,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 14kW (180L),EPGA14DV / EABH16D(6V/9W),06.03.2019,2,R32,"3,500 kg",44.0,64,175.0,13.0,4.45,-10.0,-10.0,11.1,2.85,7.0,4.24,4.5,6.24,5.3,8.12,12.5,2.53,12.5,2.53,,35.0,21.0,41.0,21.0,0.0,1,0.0,12.0,5.04,11.89,2.99,8.79,4.15,5.56,6.19,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 14kW (180L),06.03.2019,2,R32,"3,500 kg",44.0,64,130.0,14.0,3.34,-7.0,-10.0,12.3,2.17,8.1,3.18,5.0,4.46,5.2,5.94,12.3,2.17,13.5,2.1,,55.0,21.0,41.0,21.0,0.0,1,0.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 14kW (180L),EPGA14DV / EABH16D(6V/9W) + cooling kit,06.03.2019,2,R32,"3,500 kg",44.0,64,178.0,13.0,4.51,-10.0,-10.0,11.1,2.85,7.0,4.24,4.5,6.24,5.3,8.12,12.5,2.53,12.5,2.53,,35.0,21.0,41.0,21.0,0.0,1,0.0,12.0,5.04,11.89,2.99,8.79,4.15,5.56,6.19,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 14kW (180L),06.03.2019,2,R32,"3,500 kg",44.0,64,132.0,14.0,3.37,-7.0,-10.0,12.3,2.17,8.1,3.18,5.0,4.46,5.2,5.94,12.3,2.17,13.5,2.1,,55.0,21.0,41.0,21.0,0.0,1,0.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 16kW (180L),EPGA16DV / EABH16D(6V/9W),06.03.2019,2,R32,"3,500 kg",44.0,66,179.0,14.0,4.56,-10.0,-10.0,12.2,2.99,7.4,4.3,5.0,6.35,5.3,8.12,14.5,2.72,14.5,2.72,,35.0,21.0,41.0,21.0,0.0,1,0.0,13.5,4.95,13.48,2.74,9.47,4.01,6.18,6.12,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 16kW (180L),06.03.2019,2,R32,"3,500 kg",44.0,66,133.0,16.0,3.41,-5.0,-10.0,13.1,2.23,8.7,3.26,5.8,4.62,5.2,6.47,12.9,2.4,13.2,2.05,,55.0,21.0,41.0,21.0,0.0,1,2.8,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 16kW (180L),EPGA16DV / EABH16D(6V/9W) + cooling kit,06.03.2019,2,R32,"3,500 kg",44.0,66,182.0,14.0,4.61,-10.0,-10.0,12.2,2.99,7.4,4.3,5.0,6.35,5.3,8.12,14.5,2.72,14.5,2.72,,35.0,21.0,41.0,21.0,0.0,1,0.0,13.5,4.95,13.48,2.74,9.47,4.01,6.18,6.12,7.86,6.65,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H F+W 16kW (180L),06.03.2019,2,R32,"3,500 kg",44.0,66,134.0,16.0,3.43,-5.0,-10.0,13.1,2.23,8.7,3.26,5.8,4.62,5.2,6.47,12.9,2.4,13.2,2.05,,55.0,21.0,41.0,21.0,0.0,1,2.8,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),EPRA16DV3 / ETBH16E(6V/9W),07.02.2020,2,R32,"4,200 kg",44.0,54,177.0,12.5,4.51,-7.0,-10.0,11.1,3.12,6.7,4.44,5.7,5.84,6.0,7.4,11.1,3.12,11.1,2.76,,35.0,21.0,41.0,21.0,0.0,1,1.4,7.88,4.08,7.88,2.69,5.92,3.69,5.09,4.63,5.13,5.61,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),07.02.2020,2,R32,"4,200 kg",44.0,54,140.0,12.5,3.58,-10.0,-10.0,11.2,2.47,6.9,3.56,6.9,4.44,6.2,5.72,12.2,2.19,12.2,2.19,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),EPRA16DV3 / ETVH16S18E(6V/9W),07.02.2020,4,R32,"4,200 kg",44.0,54,177.0,12.5,4.51,-7.0,-10.0,11.1,3.12,6.7,4.44,5.7,5.84,6.0,7.4,11.1,3.12,11.1,2.76,,35.0,21.0,41.0,21.0,0.0,1,1.4,7.88,4.08,7.88,2.69,5.92,3.69,5.09,4.63,5.13,5.61,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),07.02.2020,4,R32,"4,200 kg",44.0,54,140.0,12.5,3.58,-10.0,-10.0,11.2,2.47,6.9,3.56,6.9,4.44,6.2,5.72,12.2,2.19,12.2,2.19,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),EPRA16DW1 / ETBH16E(6V/9W),07.02.2020,2,R32,"4,200 kg",44.0,54,186.0,12.5,4.71,-7.0,-10.0,10.7,2.97,6.9,4.94,6.2,5.95,5.6,7.07,10.7,2.97,12.1,2.88,,35.0,31.0,33.0,42.0,0.0,1,0.4,7.88,4.08,7.88,2.69,5.92,3.69,5.09,4.63,5.13,5.61,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),07.02.2020,2,R32,"4,200 kg",44.0,54,140.0,12.5,3.57,-10.0,-10.0,11.1,2.43,6.7,3.52,6.5,4.54,5.2,5.97,12.5,2.12,12.5,2.12,,55.0,31.0,33.0,42.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),EPRA16DW1 / ETVH16S18E(6V/9W),07.02.2020,4,R32,"4,200 kg",44.0,54,186.0,12.5,4.71,-7.0,-10.0,10.7,2.97,6.9,4.94,6.2,5.95,5.6,7.07,10.7,2.97,12.1,2.88,,35.0,31.0,33.0,42.0,0.0,1,0.4,7.88,4.08,7.88,2.69,5.92,3.69,5.09,4.63,5.13,5.61,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 16KW (180L),07.02.2020,4,R32,"4,200 kg",44.0,54,140.0,12.5,3.57,-10.0,-10.0,11.1,2.43,6.7,3.52,6.5,4.54,5.2,5.97,12.5,2.12,12.5,2.12,,55.0,31.0,33.0,42.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),EPRA18DV3 / ETBX16E(6V/9W),07.02.2020,2,R32,"4,200 kg",44.0,54,180.0,12.5,4.57,-7.0,-10.0,11.1,3.12,6.7,4.44,5.7,5.84,6.0,7.4,11.1,3.12,11.1,2.76,,35.0,21.0,41.0,21.0,0.0,1,1.4,8.8,4.17,8.86,2.68,6.61,3.72,5.12,4.68,5.31,5.81,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),07.02.2020,2,R32,"4,200 kg",44.0,54,142.0,12.5,3.62,-10.0,-10.0,11.2,2.47,6.9,3.56,6.9,4.44,6.2,5.72,12.2,2.19,12.2,2.19,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),EPRA18DV3 / ETVH16S18E(6V/9W) + cooling kit,07.02.2020,4,R32,"4,200 kg",44.0,54,180.0,12.5,4.57,-7.0,-10.0,11.1,3.12,6.7,4.44,5.7,5.84,6.0,7.4,11.1,3.12,11.1,2.76,,35.0,21.0,41.0,21.0,0.0,1,1.4,8.8,4.17,8.86,2.68,6.61,3.72,5.12,4.68,5.31,5.81,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),07.02.2020,4,R32,"4,200 kg",44.0,54,142.0,12.5,3.62,-10.0,-10.0,11.2,2.47,6.9,3.56,6.9,4.44,6.2,5.72,12.2,2.19,12.2,2.19,,55.0,21.0,41.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),EPRA18DW1 / ETBX16E(6V/9W),07.02.2020,2,R32,"4,200 kg",44.0,54,190.0,12.5,4.81,-7.0,-10.0,10.7,2.97,6.9,4.94,6.2,5.95,5.6,7.07,10.7,2.97,12.1,2.88,,35.0,31.0,33.0,42.0,0.0,1,0.4,8.8,4.07,8.86,2.68,6.61,3.72,5.12,4.68,5.31,5.81,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),07.02.2020,2,R32,"4,200 kg",44.0,54,142.0,12.5,3.63,-10.0,-10.0,11.1,2.43,6.7,3.52,6.5,4.54,5.2,5.97,12.5,2.12,12.5,2.12,,55.0,31.0,33.0,42.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),EPRA18DW1 / ETVH16S18E(6V/9W) + cooling kit,07.02.2020,4,R32,"4,200 kg",44.0,54,190.0,12.5,4.81,-7.0,-10.0,10.7,2.97,6.9,4.94,6.2,5.95,5.6,7.07,10.7,2.97,12.1,2.88,,35.0,31.0,33.0,42.0,0.0,1,0.4,8.8,4.07,8.86,2.68,6.61,3.72,5.12,4.68,5.31,5.81,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H HT W/F 18KW (180L),07.02.2020,4,R32,"4,200 kg",44.0,54,142.0,12.5,3.63,-10.0,-10.0,11.1,2.43,6.7,3.52,6.5,4.54,5.2,5.97,12.5,2.12,12.5,2.12,,55.0,31.0,33.0,42.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA08EV3 / ETSH(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,184.0,8.3,4.69,-7.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,7.5,3.1,6.92,2.8,,35.0,21.0,24.0,21.0,0.0,1,1.38,6.5,5.38,6.81,3.17,5.0,4.37,3.01,6.58,2.57,8.0,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,134.0,8.5,3.41,-7.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,7.6,2.21,6.96,1.93,,55.0,21.0,24.0,21.0,0.0,1,1.54,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA08EV3 / ETSX(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,189.0,8.3,4.79,-7.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,7.5,3.1,6.92,2.8,,35.0,21.0,24.0,21.0,0.0,1,1.38,6.5,5.38,6.81,3.17,5.0,4.37,3.01,6.58,2.57,8.0,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,136.0,8.5,3.47,-7.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,7.6,2.21,6.96,1.93,,55.0,21.0,24.0,21.0,0.0,1,1.54,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA08EW1 / ETSH(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,190.0,8.3,4.81,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,7.5,3.2,6.92,2.9,,35.0,27.0,24.0,27.0,0.0,1,1.38,6.5,5.41,6.81,3.28,5.0,4.52,3.01,6.66,2.57,7.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,138.0,8.5,3.52,-7.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,7.6,2.3,6.96,2.01,,55.0,27.0,24.0,27.0,0.0,1,1.54,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA08EW1 / ETSX(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,195.0,8.3,4.95,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,7.5,3.2,6.92,2.9,,35.0,27.0,24.0,27.0,0.0,1,1.38,6.5,5.41,6.81,3.28,5.0,4.52,3.01,6.66,2.57,7.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,141.0,8.5,3.59,-7.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,7.6,2.3,6.96,2.01,,55.0,27.0,24.0,27.0,0.0,1,1.54,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA10EV3 / ETSH(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,186.0,8.3,4.71,-10.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,8.1,2.77,8.14,2.77,,35.0,21.0,24.0,21.0,0.0,1,0.0,7.5,5.34,7.97,3.0,5.76,4.28,3.63,6.31,2.63,8.37,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,134.0,8.5,3.43,-10.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,8.3,1.97,8.31,1.97,,55.0,21.0,24.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA10EV3 / ETSX(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,190.0,8.3,4.82,-10.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,8.1,2.77,8.14,2.77,,35.0,21.0,24.0,21.0,0.0,1,0.0,7.5,5.34,7.97,3.0,5.76,4.28,3.63,6.31,2.63,8.37,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,136.0,8.5,3.48,-10.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,8.3,1.97,8.31,1.97,,55.0,21.0,24.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA10EW1 / ETSH(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,191.0,8.3,4.84,-10.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,8.1,2.86,8.14,2.86,,35.0,27.0,24.0,27.0,0.0,1,0.0,7.5,5.41,7.97,3.1,5.76,4.43,3.63,6.47,2.63,8.35,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,138.0,8.5,3.53,-10.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,8.3,2.05,8.31,2.05,,55.0,27.0,24.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),EPRA10EW1 / ETSX(B)12P50E,24.11.2021,4,R32,"3,250 kg",47.3,53.0,196.0,8.3,4.98,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,8.1,2.86,8.14,2.86,,35.0,27.0,24.0,27.0,0.0,1,0.0,7.5,5.41,7.97,3.1,5.76,4.43,3.63,6.47,2.63,8.35,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 08-12KW (500L),24.11.2021,4,R32,"3,250 kg",47.3,53.0,141.0,8.5,3.6,-10.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,8.3,2.05,8.31,2.05,,55.0,27.0,24.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),EPRA12EV3 / ETVH12S23E(6V/9W),24.11.2021,4,R32,"3,250 kg",44.0,53.0,186.0,8.3,4.71,-10.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,8.1,2.77,8.1,2.77,,35.0,21.0,24.0,21.0,0.0,1,0.0,8.5,5.31,8.62,2.91,6.68,4.17,4.04,6.13,2.69,8.75,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,134.0,8.5,3.43,-10.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,8.3,1.97,8.3,1.97,,55.0,21.0,24.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),EPRA12EV3 / ETVH12S23E(6V/9W) + cooling kit,24.11.2021,4,R32,"3,250 kg",44.0,53.0,190.0,8.3,4.82,-10.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,8.1,2.77,8.1,2.77,,35.0,21.0,24.0,21.0,0.0,1,0.0,8.5,5.31,8.62,2.91,6.68,4.17,4.04,6.13,2.69,8.75,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,136.0,8.5,3.48,-10.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,8.3,1.97,8.3,1.97,,55.0,21.0,24.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),EPRA12EW1 / ETVH12S23E(6V/9W),24.11.2021,4,R32,"3,250 kg",44.0,53.0,191.0,8.3,4.84,-10.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,8.1,2.86,8.1,2.86,,35.0,27.0,24.0,27.0,0.0,1,0.0,8.5,5.41,8.62,3.01,6.68,4.32,4.04,6.34,2.69,8.72,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,138.0,8.5,3.53,-10.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,8.3,2.05,8.3,2.05,,55.0,27.0,24.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),EPRA12EW1 / ETVH12S23E(6V/9W) + cooling kit,24.11.2021,4,R32,"3,250 kg",44.0,53.0,196.0,8.3,4.98,-10.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,8.1,2.86,8.1,2.86,,35.0,27.0,24.0,27.0,0.0,1,0.0,8.5,5.41,8.62,3.01,6.68,4.32,4.04,6.34,2.69,8.72,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F 12KW (230L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,141.0,8.5,3.6,-10.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,8.3,2.05,8.3,2.05,,55.0,27.0,24.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EV3 / ETBH12E(6V/9W),24.11.2021,2,R32,"3,250 kg",44.0,53.0,184.0,8.3,4.69,-7.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,7.5,3.1,6.9,2.8,,35.0,21.0,24.0,21.0,0.0,1,1.4,6.5,5.38,6.81,3.17,5.0,4.37,3.01,6.58,2.57,8.0,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,134.0,8.5,3.41,-7.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,7.6,2.21,7.0,1.93,,55.0,21.0,24.0,21.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EV3 / ETBH12E(6V/9W) + cooling kit,24.11.2021,2,R32,"3,250 kg",44.0,53.0,188.0,8.3,4.79,-7.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,7.5,3.1,6.9,2.8,,35.0,21.0,24.0,21.0,0.0,1,1.4,6.5,5.38,6.81,3.17,5.0,4.37,3.01,6.58,2.57,8.0,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,136.0,8.5,3.47,-7.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,7.6,2.21,7.0,1.93,,55.0,21.0,24.0,21.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EV3 / ETVH12S18E(6V/9W),24.11.2021,4,R32,"3,250 kg",44.0,53.0,184.0,8.3,4.69,-7.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,7.5,3.1,6.9,2.8,,35.0,21.0,24.0,21.0,0.0,1,1.4,6.5,5.38,6.81,3.17,5.0,4.37,3.01,6.58,2.57,8.0,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,134.0,8.5,3.41,-7.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,7.6,2.21,7.0,1.93,,55.0,21.0,24.0,21.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EV3 / ETVH12S18E(6V/9W) + cooling kit,24.11.2021,4,R32,"3,250 kg",44.0,53.0,188.0,8.3,4.79,-7.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,7.5,3.1,6.9,2.8,,35.0,21.0,24.0,21.0,0.0,1,1.4,6.5,5.38,6.81,3.17,5.0,4.37,3.01,6.58,2.57,8.0,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,136.0,8.5,3.47,-7.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,7.6,2.21,7.0,1.93,,55.0,21.0,24.0,21.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EW1 / ETBH12E(6V/9W),24.11.2021,2,R32,"3,250 kg",44.0,53.0,190.0,8.3,4.81,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,7.5,3.2,6.9,2.9,,35.0,27.0,24.0,27.0,0.0,1,1.4,6.5,5.41,6.81,3.28,5.0,4.52,3.01,6.66,2.57,7.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,138.0,8.5,3.52,-7.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,7.6,2.3,7.0,2.01,,55.0,27.0,24.0,27.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EW1 / ETBH12E(6V/9W) + cooling kit,24.11.2021,2,R32,"3,250 kg",44.0,53.0,195.0,8.3,4.95,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,7.5,3.2,6.9,2.9,,35.0,27.0,24.0,27.0,0.0,1,1.4,6.5,5.41,6.81,3.28,5.0,4.52,3.01,6.66,2.57,7.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,141.0,8.5,3.59,-7.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,7.6,2.3,7.0,2.01,,55.0,27.0,24.0,27.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EW1 / ETVH12S18E(6V/9W),24.11.2021,4,R32,"3,250 kg",44.0,53.0,190.0,8.3,4.81,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,7.5,3.2,6.9,2.9,,35.0,27.0,24.0,27.0,0.0,1,1.4,6.5,5.41,6.81,3.28,5.0,4.52,3.01,6.66,2.57,7.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,138.0,8.5,3.52,-7.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,7.6,2.3,7.0,2.01,,55.0,27.0,24.0,27.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),EPRA08EW1 / ETVH12S18E(6V/9W) + cooling kit,24.11.2021,4,R32,"3,250 kg",44.0,53.0,195.0,8.3,4.95,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,7.5,3.2,6.9,2.9,,35.0,27.0,24.0,27.0,0.0,1,1.4,6.5,5.41,6.81,3.28,5.0,4.52,3.01,6.66,2.57,7.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 08KW (180L),24.11.2021,4,R32,"3,250 kg",44.0,53.0,141.0,8.5,3.59,-7.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,7.6,2.3,7.0,2.01,,55.0,27.0,24.0,27.0,0.0,1,1.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),EPRA10EV3 / ETBH12E(6V/9W),24.11.2021,2,R32,"3,250 kg",44.0,53.0,186.0,8.3,4.71,-10.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,8.1,2.77,8.1,2.77,,35.0,21.0,24.0,21.0,0.0,1,0.0,7.5,5.34,7.97,3.0,5.76,4.28,3.63,6.31,2.63,8.37,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,134.0,8.5,3.43,-10.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,8.3,1.97,8.3,1.97,,55.0,21.0,24.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),EPRA10EV3 / ETBH12E(6V/9W) + cooling kit,24.11.2021,2,R32,"3,250 kg",44.0,53.0,190.0,8.3,4.82,-10.0,-10.0,7.5,3.1,4.4,4.76,4.3,6.14,6.6,7.84,8.1,2.77,8.1,2.77,,35.0,21.0,24.0,21.0,0.0,1,0.0,7.5,5.34,7.97,3.0,5.76,4.28,3.63,6.31,2.63,8.37,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,136.0,8.5,3.48,-10.0,-10.0,7.6,2.21,4.6,3.37,3.0,4.48,3.7,5.98,8.3,1.97,8.3,1.97,,55.0,21.0,24.0,21.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),EPRA10EW1 / ETBH12E(6V/9W),24.11.2021,2,R32,"3,250 kg",44.0,53.0,191.0,8.3,4.84,-10.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,8.1,2.86,8.1,2.86,,35.0,27.0,24.0,27.0,0.0,1,0.0,7.5,5.41,7.97,3.1,5.76,4.43,3.63,6.47,2.63,8.35,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,138.0,8.5,3.53,-10.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,8.3,2.05,8.3,2.05,,55.0,27.0,24.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),EPRA10EW1 / ETBH12E(6V/9W) + cooling kit,24.11.2021,2,R32,"3,250 kg",44.0,53.0,196.0,8.3,4.98,-7.0,-10.0,7.5,3.2,4.4,4.93,4.3,6.37,6.6,8.13,8.1,2.86,8.1,2.86,,35.0,27.0,24.0,27.0,0.0,1,0.0,7.5,5.41,7.97,3.1,5.76,4.43,3.63,6.47,2.63,8.35,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 H MT F+W 10KW (180L),24.11.2021,2,R32,"3,250 kg",44.0,53.0,141.0,8.5,3.6,-10.0,-10.0,7.6,2.3,4.6,3.5,3.0,4.61,3.7,6.16,8.3,2.05,8.3,2.05,,55.0,27.0,24.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 11kW,EBLA11D(3)V3 ,27.10.2020,2,R32,"3,800 kg",,62,186.0,10.0,4.73,-10.0,-10.0,9.2,3.03,5.5,4.37,4.6,6.74,5.4,8.54,10.1,2.58,10.1,2.58,,35.0,23.0,23.0,23.0,0.0,1,0.0,11.5,5.79,11.6,3.26,8.8,4.75,5.7,6.91,5.8,8.45,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 11kW,27.10.2020,2,R32,"3,800 kg",,62,132.0,10.0,3.37,-7.0,-10.0,9.3,1.9,5.4,3.25,4.4,4.81,5.3,6.41,9.3,1.9,7.6,1.64,,55.0,23.0,23.0,23.0,0.0,1,2.4,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 11kW,EDLA11D(3)V3,27.10.2020,2,R32,"3,800 kg",,62,182.0,10.0,4.64,-10.0,-10.0,9.2,3.03,5.5,4.37,4.6,6.74,5.4,8.54,10.1,2.58,10.1,2.58,,35.0,23.0,23.0,23.0,0.0,1,0.0,11.5,5.79,11.6,3.26,8.8,4.75,5.7,6.91,5.8,8.45,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 11kW,27.10.2020,2,R32,"3,800 kg",,62,130.0,10.0,3.32,-7.0,-10.0,9.3,1.9,5.4,3.25,4.4,4.81,5.3,6.41,9.3,1.9,7.6,1.64,,55.0,23.0,23.0,23.0,0.0,1,2.4,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 14kW,EBLA14D(3)V3 ,27.10.2020,2,R32,"3,800 kg",,62,185.0,11.0,4.7,-10.0,-10.0,10.1,2.95,6.1,4.35,4.6,6.7,5.4,8.65,11.2,2.51,11.2,2.51,,35.0,23.0,23.0,23.0,0.0,1,0.0,12.8,5.71,12.8,3.16,9.9,4.57,6.2,6.8,5.8,8.42,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 14kW,27.10.2020,2,R32,"3,800 kg",,62,134.0,11.0,3.42,-6.0,-10.0,9.4,2.02,6.2,3.28,4.4,4.88,5.3,6.58,9.4,2.09,7.8,1.7,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 14kW,EDLA14D(3)V3,27.10.2020,2,R32,"3,800 kg",,62,182.0,11.0,4.62,-10.0,-10.0,10.1,2.95,6.1,4.35,4.6,6.7,5.4,8.65,11.2,2.51,11.2,2.51,,35.0,23.0,23.0,23.0,0.0,1,0.0,12.8,5.71,12.8,3.16,9.9,4.57,6.2,6.8,5.8,8.42,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 14kW,27.10.2020,2,R32,"3,800 kg",,62,132.0,11.0,3.37,-6.0,-10.0,9.4,2.02,6.2,3.28,4.4,4.88,5.3,6.58,9.4,2.09,7.8,1.7,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 16kW,EBLA16D(3)V3,27.10.2020,2,R32,"3,800 kg",,62,185.0,12.0,4.69,-10.0,-10.0,11.2,2.87,6.7,4.33,4.7,6.83,5.5,8.82,11.76,2.48,11.76,2.48,,35.0,23.0,23.0,23.0,0.0,1,0.0,14.0,5.59,14.0,3.06,10.8,4.41,6.9,6.56,5.9,8.51,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 16kW,27.10.2020,2,R32,"3,800 kg",,62,132.0,12.0,3.37,-5.0,-10.0,9.4,1.95,6.9,3.27,4.4,4.93,5.3,6.6,10.1,2.13,7.95,1.67,,55.0,23.0,23.0,23.0,0.0,1,4.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 16kW,EDLA16D(3)V3,27.10.2020,2,R32,"3,800 kg",,62,182.0,12.0,4.62,-10.0,-10.0,11.2,2.87,6.7,4.33,4.7,6.83,5.5,8.82,11.76,2.48,11.76,2.48,,35.0,23.0,23.0,23.0,0.0,1,0.0,14.0,5.59,14.0,3.06,10.8,4.41,6.9,6.56,5.9,8.51,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 16kW,27.10.2020,2,R32,"3,800 kg",,62,130.0,12.0,3.33,-5.0,-10.0,9.4,1.95,6.9,3.27,4.4,4.93,5.3,6.6,10.1,2.13,7.95,1.67,,55.0,23.0,23.0,23.0,0.0,1,4.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 4kW,EBLA04E3V3,18.05.2022,2,R32,"1,350 kg",,58,179.0,6.0,4.54,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.22,2.56,,35.0,10.0,10.0,10.0,0.0,1,0.78,4.5,5.25,4.52,3.32,3.14,4.92,2.43,6.06,2.5,6.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 4kW,18.05.2022,2,R32,"1,350 kg",,58,129.0,6.0,3.29,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,3.99,1.37,,55.0,10.0,10.0,10.0,0.0,1,2.01,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 4kW,EDLA04E3V3,18.05.2022,2,R32,"1,350 kg",,58,176.0,6.0,4.48,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.22,2.56,,35.0,10.0,10.0,10.0,0.0,1,0.78,4.5,5.25,4.52,3.32,3.14,4.92,2.43,6.06,2.5,6.98,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 4kW,18.05.2022,2,R32,"1,350 kg",,58,127.0,6.0,3.26,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,3.99,1.37,,55.0,10.0,10.0,10.0,0.0,1,2.01,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 6kW,EBLA06E3V3,18.05.2022,2,R32,"1,350 kg",,58,178.0,7.0,4.52,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.01,2.49,,35.0,10.0,10.0,10.0,0.0,1,0.99,5.1,5.31,5.09,3.28,3.75,4.75,2.47,6.21,2.52,7.08,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 6kW,18.05.2022,2,R32,"1,350 kg",,58,128.0,7.0,3.28,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,5.36,1.53,,55.0,10.0,10.0,10.0,0.0,1,1.64,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 6kW,EDLA06E3V3,18.05.2022,2,R32,"1,350 kg",,58,176.0,7.0,4.47,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.01,2.49,,35.0,10.0,10.0,10.0,0.0,1,0.99,5.1,5.31,5.09,3.28,3.75,4.75,2.47,6.21,2.52,7.08,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 6kW,18.05.2022,2,R32,"1,350 kg",,58,127.0,7.0,3.26,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,5.36,1.53,,55.0,10.0,10.0,10.0,0.0,1,1.64,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 8kW,EBLA08E3V3,18.05.2022,2,R32,"1,350 kg",,58,181.0,8.0,4.61,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.93,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.07,5.4,5.36,5.44,3.14,4.02,4.66,2.47,6.21,2.54,7.17,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 8kW,18.05.2022,2,R32,"1,350 kg",,58,131.0,8.0,3.35,-8.0,-10.0,6.9,1.96,4.4,3.2,3.3,4.64,4.1,6.22,7.5,1.9,7.05,1.64,,55.0,10.0,10.0,10.0,0.0,1,0.95,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 8kW,EDLA08E3V3,18.05.2022,2,R32,"1,350 kg",,58,179.0,8.0,4.56,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.93,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.07,5.4,5.36,5.44,3.14,4.02,4.66,2.47,6.21,2.54,7.17,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 8kW,18.05.2022,2,R32,"1,350 kg",,58,130.0,8.0,3.32,-8.0,-10.0,6.9,1.96,4.4,3.2,3.3,4.64,4.1,6.22,7.5,1.9,7.05,1.64,,55.0,10.0,10.0,10.0,0.0,1,0.95,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 9KW,EBLA09D(3)V3 ,27.10.2020,2,R32,"3,800 kg",,62,190.0,9.0,4.82,-9.0,-10.0,8.5,3.07,5.5,4.52,4.7,6.78,5.5,8.75,8.7,2.75,8.3,2.64,,35.0,23.0,23.0,23.0,0.0,1,0.7,9.3,5.62,9.4,3.35,7.0,4.69,4.9,6.7,5.7,8.22,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 9KW,27.10.2020,2,R32,"3,800 kg",,62,135.0,9.0,3.44,-8.0,-10.0,8.5,2.09,5.0,3.28,4.4,4.8,5.3,6.45,8.8,1.92,6.8,1.7,,55.0,23.0,23.0,23.0,0.0,1,2.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 9KW,EDLA09D(3)V3,27.10.2020,2,R32,"3,800 kg",,62,186.0,9.0,4.72,-9.0,-10.0,8.5,3.07,4.5,4.52,4.7,6.78,5.5,8.75,8.7,2.75,8.3,2.64,,35.0,23.0,23.0,23.0,0.0,1,0.7,9.3,5.62,9.4,3.35,7.0,4.69,4.9,6.7,5.7,8.22,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 M 9KW,27.10.2020,2,R32,"3,800 kg",,62,133.0,9.0,3.39,-8.0,-10.0,8.5,2.09,5.0,3.28,4.4,4.8,5.3,6.45,8.8,1.92,6.8,1.7,,55.0,23.0,23.0,23.0,0.0,1,2.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R 7 F/W 4KW (180L),ERGA04DV7 / EHBH04D6V,09.04.2020,2,R32,"1,500 kg",42.0,58,192.0,6.0,4.88,-7.0,-10.0,6.2,3.23,3.7,4.94,3.2,6.19,3.3,7.78,6.2,3.23,5.2,2.56,,35.0,10.0,10.0,10.0,0.0,1,0.8,4.5,5.66,4.52,3.32,3.14,5.11,2.43,6.69,2.5,8.24,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R 7 F/W 4KW (180L),09.04.2020,2,R32,"1,500 kg",42.0,58,127.0,6.0,3.26,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,10.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R 7 F/W 4KW (180L),ERGA04DV7 / EHBX04D6V,09.04.2020,2,R32,"1,500 kg",42.0,58,195.0,6.0,4.96,-7.0,-10.0,6.2,3.23,3.7,4.94,3.2,6.19,3.3,7.78,6.2,3.23,5.2,2.56,,35.0,10.0,10.0,10.0,0.0,1,0.8,4.5,5.66,4.52,3.32,3.14,5.11,2.43,6.69,2.5,8.24,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R 7 F/W 4KW (180L),09.04.2020,2,R32,"1,500 kg",42.0,58,129.0,6.0,3.29,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,10.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 04KW (300L) (/A),ERGA04EV / EHSH(B)04P30D3,17.08.2018,4,R32,"1,500 kg",39.0,58,176.0,6.0,4.48,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.2,2.56,,35.0,10.0,10.0,10.0,0.0,1,0.8,4.5,5.66,4.52,3.32,3.14,5.11,2.43,6.69,2.5,8.24,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 04KW (300L) (/A),17.08.2018,4,R32,"1,500 kg",39.0,58,127.0,6.0,3.26,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,10.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 04KW (300L) (/A),ERGA04EV / EHSX(B)04P30D3,17.08.2018,4,R32,"1,500 kg",39.0,58,179.0,6.0,4.54,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.2,2.56,,35.0,10.0,10.0,10.0,0.0,1,0.8,4.5,5.66,4.52,3.32,3.14,5.11,2.43,6.69,2.5,8.24,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 04KW (300L) (/A),17.08.2018,4,R32,"1,500 kg",39.0,58,129.0,6.0,3.29,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,10.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 06KW (300L) (/A),ERGA06EV / EHSH(B)08P30D3,17.08.2018,4,R32,"1,500 kg",39.0,60,176.0,7.0,4.47,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.0,2.49,,35.0,10.0,10.0,10.0,0.0,1,1.0,5.1,5.73,5.09,3.28,3.75,4.93,2.47,6.86,2.52,8.36,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 06KW (300L) (/A),17.08.2018,4,R32,"1,500 kg",39.0,60,127.0,7.0,3.26,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,5.4,1.53,,55.0,10.0,10.0,10.0,0.0,1,1.6,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 06KW (300L) (/A),ERGA06EV / EHSX(B)08P30D3,17.08.2018,4,R32,"1,500 kg",39.0,60,178.0,7.0,4.52,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.0,2.49,,35.0,10.0,10.0,10.0,0.0,1,1.0,5.1,5.73,5.09,3.28,3.75,4.93,2.47,6.86,2.52,8.36,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R ECH2O 06KW (300L) (/A),17.08.2018,4,R32,"1,500 kg",39.0,60,128.0,7.0,3.26,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,5.4,1.53,,55.0,10.0,10.0,10.0,0.0,1,1.6,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 08KW (230L),ERGA08EV / EHVH08S23E(6V/9W),22.11.2017,4,R32,"1,500 kg",42.0,62,179.0,8.0,4.56,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.1,5.4,5.71,5.44,3.14,4.02,4.84,2.47,6.86,2.54,8.47,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 08KW (230L),22.11.2017,4,R32,"1,500 kg",42.0,62,130.0,8.0,3.32,-8.0,-10.0,6.9,1.96,4.4,3.2,3.3,4.64,4.1,6.22,7.5,1.9,7.1,1.64,,55.0,10.0,10.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 08KW (230L),ERGA08EV / EHVX08S23E6V(G),22.11.2017,4,R32,"1,500 kg",42.0,62,181.0,8.0,4.61,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.1,5.4,5.71,5.44,3.14,4.02,4.84,2.47,6.86,2.54,8.47,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 08KW (230L),22.11.2017,4,R32,"1,500 kg",42.0,62,131.0,8.0,3.35,-8.0,-10.0,6.9,1.96,4.4,3.2,3.3,4.64,4.1,6.22,7.5,1.9,7.1,1.64,,55.0,10.0,10.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 11KW (230L),ERLA11DV3 / EBVH11S23D(6V/9W),10.11.2021,4,R32,"3,800 kg",44.0,62.0,182.0,10.0,4.63,-8.0,-10.0,9.2,3.03,5.5,4.37,4.6,6.74,5.4,8.54,9.2,3.01,8.4,2.73,,35.0,23.0,23.0,23.0,0.0,1,1.6,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 11KW (230L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,126.0,10.0,3.23,-5.0,-10.0,7.9,1.89,5.4,3.25,4.4,4.81,5.3,6.41,8.2,1.96,6.8,1.68,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 11KW (230L),ERLA11DV3 / EBVH11S23D(6V/9W) + cooling kit,10.11.2021,4,R32,"3,800 kg",44.0,62.0,186.0,10.0,4.72,-8.0,-10.0,9.2,3.03,5.5,4.37,4.6,6.74,5.4,8.54,9.2,3.01,8.4,2.73,,35.0,23.0,23.0,23.0,0.0,1,1.6,11.0,5.92,11.0,3.19,8.1,4.94,5.7,7.18,5.9,8.47,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 11KW (230L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,128.0,10.0,3.27,-5.0,-10.0,7.9,1.89,5.4,3.25,4.4,4.81,5.3,6.41,8.2,1.96,6.8,1.68,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 11KW (230L),ERLA11DV3 / EBVH16SU23D6V,10.11.2021,4,R32,"3,800 kg",44.0,62.0,182.0,10.0,4.61,-8.0,-10.0,9.2,3.03,5.5,4.35,4.6,6.69,5.4,8.47,9.2,3.01,8.4,2.72,,35.0,23.0,23.0,23.0,0.0,1,1.6,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 11KW (230L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,131.0,10.0,3.23,-5.0,-10.0,7.9,1.89,5.4,3.25,4.4,4.79,5.3,6.38,8.2,1.96,6.9,1.68,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 3.5KW,ERLA03DV / EHFH03S18D3V,27.03.2020,4,R32,"1,000 kg",42.0,59,173.0,3.5,4.4,-10.0,-10.0,3.3,3.03,2.0,4.47,1.4,6.18,1.7,8.3,3.6,2.72,3.6,2.72,,55.0,11.0,22.0,11.0,11.0,1,0.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 3.5KW,27.03.2020,4,R32,"1,000 kg",42.0,59,126.0,3.5,3.2,-10.0,-10.0,3.2,2.21,1.9,3.28,1.2,4.16,1.6,6.26,3.5,1.76,3.5,1.76,,55.0,11.0,22.0,11.0,11.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 4KW (230L) (/A),ERGA04DV(A) / EHVH04S23D6V(G),26.03.2018,4,R32,"1,500 kg",42.0,58,176.0,6.0,4.48,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.2,2.56,,35.0,10.0,10.0,8.0,0.0,1,0.8,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 4KW (230L) (/A),26.03.2018,4,R32,"1,500 kg",42.0,58,127.0,6.0,3.26,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,8.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 4KW (230L) (/A),ERGA04DV(A) / EHVX04S23D3V(G),26.03.2018,4,R32,"1,500 kg",42.0,58,179.0,6.0,4.54,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.2,2.56,,35.0,10.0,10.0,8.0,0.0,1,0.8,4.5,5.66,4.52,3.32,3.14,5.11,2.43,6.69,2.5,8.24,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 4KW (230L) (/A),26.03.2018,4,R32,"1,500 kg",42.0,58,129.0,6.0,3.29,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,8.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 6KW (180L) /A,ERGA06DVA / EHVX08S18D6V(G),27.03.2018,4,R32,"1,500 kg",42.0,60,176.0,7.0,4.52,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.0,2.49,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 6KW (180L) /A,27.03.2018,4,R32,"1,500 kg",42.0,60,127.0,7.0,3.26,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,2.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 6KW (180L) /A,ERGA06EVA / EHVH08SU18E6V,27.03.2018,4,R32,"1,500 kg",42.0,60,179.0,8.0,4.56,-6.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.0,5.1,5.73,5.09,3.28,3.75,4.93,2.47,6.86,2.52,8.36,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 6KW (180L) /A,27.03.2018,4,R32,"1,500 kg",42.0,60,128.0,7.5,3.27,-6.0,-10.0,5.9,1.98,4.1,3.18,3.0,4.54,3.7,6.1,6.4,2.18,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,3.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 8KW (230L) /A,ERGA08DVA / EHVH08S23D6V(G),27.03.2018,4,R32,"1,500 kg",42.0,62,179.0,8.0,4.56,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 8KW (230L) /A,27.03.2018,4,R32,"1,500 kg",42.0,62,128.0,7.5,3.27,-6.0,-10.0,5.9,1.98,4.1,3.18,3.0,4.54,3.7,6.16,6.4,2.18,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,3.0,,,,,,,,,,,high
