manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 8KW (230L) /A,ERGA08DVA / EHVX08S23D6V(G),27.03.2018,4,R32,"1,500 kg",42.0,62,181.0,8.0,4.61,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F 8KW (230L) /A,27.03.2018,4,R32,"1,500 kg",42.0,62,129.0,7.5,3.3,-6.0,-10.0,5.9,1.98,4.1,3.18,3.0,4.54,3.7,6.16,6.4,2.18,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,3.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 08KW (180L),ERGA08EV / EHBH08E(6V/9W),22.11.2017,2,R32,"1,500 kg",42.0,62,181.0,8.0,4.61,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.1,5.4,5.71,5.44,3.14,4.02,4.84,2.47,6.86,2.54,8.47,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 08KW (180L),22.11.2017,2,R32,"1,500 kg",42.0,62,131.0,8.0,3.35,-8.0,-10.0,6.9,1.96,4.4,3.2,3.3,4.64,4.1,6.22,7.5,1.9,7.1,1.64,,55.0,10.0,10.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 08KW (180L),ERGA08EVH / EHBH08E(6V/9W),22.11.2017,2,R32,"1,500 kg",42.0,62,179.0,8.0,4.56,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.1,5.4,5.71,5.44,3.14,4.02,4.84,2.47,6.86,2.54,8.47,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 08KW (180L),22.11.2017,2,R32,"1,500 kg",42.0,62,130.0,8.0,3.32,-8.0,-10.0,6.9,1.96,4.4,3.2,3.3,4.64,4.1,6.22,7.5,1.9,7.1,1.64,,55.0,10.0,10.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 11KW (180L),ERLA11DV3 / EBBH11D(6V/9W),10.11.2021,2,R32,"3,800 kg",44.0,62.0,182.0,10.0,4.63,-8.0,-10.0,9.2,3.03,5.5,4.37,4.6,6.74,5.4,8.54,9.2,3.01,8.4,2.73,,35.0,23.0,23.0,23.0,0.0,1,1.6,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 11KW (180L),10.11.2021,2,R32,"3,800 kg",44.0,62.0,126.0,10.0,3.23,-5.0,-10.0,7.9,1.89,5.4,3.25,4.4,4.81,5.3,6.41,8.2,1.96,6.8,1.68,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 11KW (180L),ERLA11DV3 / EBBH11D(6V/9W) + cooling kit,10.11.2021,2,R32,"3,800 kg",44.0,62.0,186.0,10.0,4.72,-8.0,-10.0,9.2,3.03,5.5,4.37,4.6,6.74,5.4,8.54,9.2,3.01,8.4,2.73,,35.0,23.0,23.0,23.0,0.0,1,1.6,11.0,5.92,11.0,3.19,8.1,4.94,5.7,7.18,5.9,8.47,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 11KW (180L),10.11.2021,2,R32,"3,800 kg",44.0,62.0,128.0,10.0,3.27,-5.0,-10.0,7.9,1.89,5.4,3.25,4.4,4.81,5.3,6.41,8.2,1.96,6.8,1.68,,55.0,23.0,23.0,23.0,0.0,1,3.2,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),ERLA14DV3 / EBBH16D(6V/9W),10.11.2021,2,R32,"3,800 kg",44.0,62.0,181.0,11.0,4.6,-7.0,-10.0,9.8,2.99,6.1,4.35,4.6,6.7,5.4,8.65,9.8,2.99,9.1,2.71,,35.0,23.0,23.0,23.0,0.0,1,1.9,12.9,5.86,12.9,2.96,8.8,4.77,6.2,7.0,5.9,8.88,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),10.11.2021,2,R32,"3,800 kg",44.0,62.0,126.0,11.0,3.22,-5.0,-10.0,8.5,1.8,6.2,3.28,4.4,4.88,5.3,6.58,8.9,1.87,7.0,1.76,,55.0,23.0,23.0,23.0,0.0,1,4.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),ERLA14DV3 / EBBH16D(6V/9W) + cooling kit,10.11.2021,2,R32,"3,800 kg",44.0,62.0,184.0,11.0,4.68,-7.0,-10.0,9.8,2.99,6.1,4.35,4.6,6.7,5.4,8.65,9.8,2.99,9.1,2.71,,35.0,23.0,23.0,23.0,0.0,1,1.9,12.9,5.86,12.9,2.96,8.8,4.77,6.2,7.0,5.9,8.88,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),10.11.2021,2,R32,"3,800 kg",44.0,62.0,128.0,11.0,3.26,-5.0,-10.0,8.5,1.8,6.2,3.28,4.4,4.88,5.3,6.58,8.9,1.87,7.0,1.76,,55.0,23.0,23.0,23.0,0.0,1,4.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),ERLA14DV3 / EBVH16S18D(6V/9W),10.11.2021,4,R32,"3,800 kg",44.0,62.0,181.0,11.0,4.6,-7.0,-10.0,9.8,2.99,6.1,4.35,4.6,6.7,5.4,8.65,9.8,2.99,9.1,2.71,,35.0,23.0,23.0,23.0,0.0,1,1.9,12.9,5.86,12.9,2.96,8.8,4.77,6.2,7.0,5.9,8.88,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,126.0,11.0,3.22,-5.0,-10.0,8.5,1.8,6.2,3.28,4.4,4.88,5.3,6.58,8.9,1.87,7.0,1.76,,55.0,23.0,23.0,23.0,0.0,1,4.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),ERLA14DV3 / EBVH16S18D(6V/9W) + cooling kit,10.11.2021,4,R32,"3,800 kg",44.0,62.0,184.0,11.0,4.68,-7.0,-10.0,9.8,2.99,6.1,4.35,4.6,6.7,5.4,8.65,9.8,2.99,9.1,2.71,,35.0,23.0,23.0,23.0,0.0,1,1.9,12.9,5.86,12.9,2.96,8.8,4.77,6.2,7.0,5.9,8.88,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 14KW (180L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,128.0,11.0,3.26,-5.0,-10.0,8.5,1.8,6.2,3.28,4.4,4.88,5.3,6.58,8.9,1.87,7.0,1.76,,55.0,23.0,23.0,23.0,0.0,1,4.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),ERLA16DV3 / EBBH16D(6V/9W),10.11.2021,2,R32,"3,800 kg",44.0,62.0,181.0,12.0,4.61,-8.0,-10.0,11.2,2.87,6.7,4.33,4.7,6.83,5.5,8.82,11.4,2.72,10.6,2.52,,35.0,23.0,23.0,23.0,0.0,1,1.4,13.6,5.76,13.6,2.88,9.7,4.58,6.2,6.99,6.2,6.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),10.11.2021,2,R32,"3,800 kg",44.0,62.0,130.0,12.0,3.32,-5.0,-10.0,9.4,1.95,6.9,3.27,4.4,4.93,5.3,6.6,10.1,2.13,6.0,1.5,,55.0,23.0,23.0,23.0,0.0,1,6.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),ERLA16DV3 / EBBH16D(6V/9W) + cooling kit,10.11.2021,2,R32,"3,800 kg",44.0,62.0,184.0,12.0,4.68,-8.0,-10.0,11.2,2.87,6.7,4.33,4.7,6.83,5.5,8.82,11.4,2.72,10.6,2.52,,35.0,23.0,23.0,23.0,0.0,1,1.4,13.6,5.76,13.6,2.88,9.7,4.58,6.2,6.99,6.2,6.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),10.11.2021,2,R32,"3,800 kg",44.0,62.0,131.0,12.0,3.35,-5.0,-10.0,9.4,1.95,6.9,3.27,4.4,4.93,5.3,6.6,10.1,2.13,6.0,1.5,,55.0,23.0,23.0,23.0,0.0,1,6.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),ERLA16DV3 / EBVH16S18D(6V/9W),10.11.2021,4,R32,"3,800 kg",44.0,62.0,181.0,12.0,4.61,-8.0,-10.0,11.2,2.87,6.7,4.33,4.7,6.83,5.5,8.82,11.4,2.72,10.6,2.52,,35.0,23.0,23.0,23.0,0.0,1,1.4,13.6,5.76,13.6,2.88,9.7,4.58,6.2,6.99,6.2,6.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,130.0,12.0,3.32,-5.0,-10.0,9.4,1.95,6.9,3.27,4.4,4.93,5.3,6.6,10.1,2.13,6.0,1.5,,55.0,23.0,23.0,23.0,0.0,1,6.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),ERLA16DV3 / EBVH16S18D(6V/9W) + cooling kit,10.11.2021,4,R32,"3,800 kg",44.0,62.0,184.0,12.0,4.68,-8.0,-10.0,11.2,2.87,6.7,4.33,4.7,6.83,5.5,8.82,11.4,2.72,10.6,2.52,,35.0,23.0,23.0,23.0,0.0,1,1.4,13.6,5.76,13.6,2.88,9.7,4.58,6.2,6.99,6.2,6.99,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R F+W 16KW (180L),10.11.2021,4,R32,"3,800 kg",44.0,62.0,131.0,12.0,3.35,-5.0,-10.0,9.4,1.95,6.9,3.27,4.4,4.93,5.3,6.6,10.1,2.13,6.0,1.5,,55.0,23.0,23.0,23.0,0.0,1,6.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 6KW /A,ERGA06DVA / EHBH08D6V,02.03.2018,2,R32,"1,500 kg",42.0,60,176.0,7.0,4.47,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.0,2.49,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 6KW /A,02.03.2018,2,R32,"1,500 kg",42.0,60,127.0,7.0,3.25,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,2.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 6KW /A,ERGA06DVA / EHBX08D6V,02.03.2018,2,R32,"1,500 kg",42.0,60,178.0,7.0,4.52,-6.0,-10.0,6.0,2.86,3.9,4.25,3.2,6.3,3.3,7.78,6.1,3.07,6.0,2.49,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 6KW /A,02.03.2018,2,R32,"1,500 kg",42.0,60,128.0,7.0,3.27,-6.0,-10.0,5.9,1.98,3.9,3.16,3.0,4.49,3.3,6.1,6.1,2.12,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,2.5,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 8KW /A,ERGA08DVA / EHBH08D6V,02.03.2018,2,R32,"1,500 kg",42.0,62,179.0,8.0,4.56,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 8KW /A,02.03.2018,2,R32,"1,500 kg",42.0,62,128.0,7.5,3.27,-6.0,-10.0,5.9,1.98,4.1,3.18,3.0,4.54,3.7,6.16,6.4,2.18,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,3.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 8KW /A,ERGA08DVA / EHBX08D6V,02.03.2018,2,R32,"1,500 kg",42.0,62,181.0,8.0,4.61,-8.0,-10.0,7.0,2.77,4.2,4.35,3.3,6.49,3.9,8.52,7.5,2.66,6.9,2.41,,35.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W 8KW /A,02.03.2018,2,R32,"1,500 kg",42.0,62,129.0,7.5,3.3,-6.0,-10.0,5.9,1.98,4.1,3.18,3.0,4.54,3.7,6.16,6.4,2.18,4.5,1.43,,55.0,10.0,10.0,10.0,0.0,1,3.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W/F 4KW (180L) (/A),ERGA04DV(A) / EHBH04D6V,11.06.2018,2,R32,"1,500 kg",42.0,58,176.0,6.0,4.48,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.2,2.56,,35.0,10.0,10.0,8.0,0.0,1,0.8,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W/F 4KW (180L) (/A),11.06.2018,2,R32,"1,500 kg",42.0,58,127.0,6.0,3.26,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,8.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W/F 4KW (180L) (/A),ERGA04DV(A) / EHBX04D6V,11.06.2018,2,R32,"1,500 kg",42.0,58,179.0,6.0,4.54,-7.0,-10.0,5.5,2.9,3.3,4.33,3.2,6.19,3.3,7.78,5.5,2.9,5.2,2.56,,35.0,10.0,10.0,8.0,0.0,1,0.8,4.5,5.66,4.52,3.32,3.14,5.11,2.43,6.69,2.5,8.24,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 R W/F 4KW (180L) (/A),11.06.2018,2,R32,"1,500 kg",42.0,58,129.0,6.0,3.29,-7.0,-10.0,5.3,1.97,3.3,3.23,3.0,4.4,3.3,6.1,5.3,1.97,4.0,1.37,,55.0,10.0,10.0,8.0,0.0,1,2.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 WS 6KW,EWSAH06DA9W,14.02.2022,4,R32,"1,700 kg",39.0,,252.0,6.1,6.49,-10.0,-10.0,5.2,5.49,3.47,6.68,2.16,7.66,0.99,6.99,6.13,5.33,6.13,5.33,,35.0,15.0,24.0,15.0,0.0,1,0.0,5.81,6.98,5.81,4.21,4.54,5.82,2.77,8.83,3.12,10.41,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 WS 6KW,14.02.2022,4,R32,"1,700 kg",39.0,,158.0,5.6,4.15,-10.0,-10.0,4.83,3.5,3.13,4.46,1.92,5.1,0.8,4.28,5.61,3.27,5.61,3.27,,55.0,15.0,24.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 WS 6KW,EWSAX06DA9W,14.02.2022,4,R32,"1,700 kg",39.0,,259.0,6.1,6.68,-10.0,-10.0,5.2,5.49,3.47,6.68,2.16,7.66,0.99,6.99,6.13,5.33,6.13,5.33,,35.0,15.0,24.0,15.0,0.0,1,0.0,5.81,6.98,5.81,4.21,4.54,5.82,2.77,8.83,3.12,10.41,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA 3 WS 6KW,14.02.2022,4,R32,"1,700 kg",39.0,,162.0,5.6,4.24,-10.0,-10.0,4.83,3.5,3.13,4.46,1.92,5.1,0.8,4.28,5.61,3.27,5.61,3.27,,55.0,15.0,24.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA GEO,EGSQH10S18A9W,17.02.2017,4,R410A,"1,800 kg",46.0,,194.0,10.4,5.06,-9.0,-10.0,9.12,4.4,5.77,5.22,3.82,5.55,2.71,5.55,10.2,4.17,10.1,4.16,,35.0,20.0,37.0,20.0,0.0,1,0.3,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA GEO,17.02.2017,4,R410A,"1,800 kg",46.0,,139.0,8.72,3.68,-9.0,-10.0,7.76,2.91,4.73,3.73,3.04,4.18,2.61,4.73,8.46,2.87,8.41,2.8,,55.0,20.0,37.0,20.0,0.0,1,0.31,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA H ECH2O / ROTEX HPSU MONOBLOC COMPACT 5KW (300L),EBLQ05C2V3 / EKHWMX300C,,4,R410A,"1,300 kg",42.0,61,172.0,4.4,4.39,-10.0,-10.0,4.01,2.9,2.4,4.21,1.7,5.85,2.04,7.71,4.36,2.52,4.36,2.52,,35.0,8.0,6.0,8.0,0.0,1,0.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA H ECH2O / ROTEX HPSU MONOBLOC COMPACT 5KW (300L),,4,R410A,"1,300 kg",42.0,61,125.0,4.2,3.2,-10.0,-10.0,3.6,1.98,2.1,3.1,2.8,4.27,2.7,6.33,4.2,1.65,4.2,1.65,,55.0,8.0,6.0,8.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA H ECH2O / ROTEX HPSU MONOBLOC COMPACT 7KW (500L),EBLQ07C2V3 / EKHWMX500C,,4,R410A,"1,450 kg",42.0,62,163.0,7.0,4.14,-7.0,-10.0,6.2,2.57,3.77,4.0,2.59,5.75,2.61,7.27,6.2,2.57,5.81,2.15,,35.0,8.0,8.0,8.0,0.0,1,1.19,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA H ECH2O / ROTEX HPSU MONOBLOC COMPACT 7KW (500L),,4,R410A,"1,450 kg",42.0,62,125.0,6.1,3.22,-7.0,-10.0,5.5,1.98,3.2,3.17,3.6,4.2,3.4,5.82,5.5,1.98,3.1,1.74,,55.0,8.0,8.0,8.0,0.0,1,3.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA H HYBRID GAS 4KW,EJHA04AV3 / EHY2KOMB28A,,2,R32,"0,560 kg",50.0,59,163.0,5.2,4.14,2.0,-5.0,0.01,1.0,2.8,4.31,3.4,5.78,3.9,8.02,2.8,4.31,3.0,3.15,,33.0,15.0,15.0,15.0,0.0,1,5.2,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA H HYBRID GAS 4KW,,2,R32,"0,560 kg",50.0,59,128.0,5.6,3.26,2.0,-3.0,0.01,1.0,3.0,3.19,3.2,4.52,3.9,6.42,3.0,3.19,2.5,2.49,,48.0,15.0,15.0,15.0,0.0,1,5.6,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA H HYBRID GAS 4KW,EJHA04AV3 / EHY2KOMB32A,,2,R32,"0,560 kg",50.0,59,163.0,5.2,4.15,2.0,-5.0,0.01,1.0,2.8,4.31,3.4,5.78,3.9,8.02,2.8,4.31,3.0,3.15,,33.0,15.0,15.0,15.0,0.0,1,5.2,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA H HYBRID GAS 4KW,,2,R32,"0,560 kg",50.0,59,128.0,5.6,3.28,2.0,-3.0,0.01,1.0,3.0,3.19,3.2,4.52,3.9,6.42,3.0,3.19,2.5,2.49,,48.0,15.0,15.0,15.0,0.0,1,5.6,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA HT SPLIT 11kW,ERRQ011AV1 / EKHBRD011ADV17,12.06.2018,2,R410A,"4,500 kg",59.0,68,105.0,11.0,2.7,-7.0,-10.0,9.47,2.17,6.6,2.83,8.03,3.84,8.05,4.29,9.47,2.17,9.58,2.07,,35.0,55.0,59.0,55.0,55.0,1,1.42,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA HT SPLIT 11kW,12.06.2018,2,R410A,"4,500 kg",59.0,68,115.0,10.5,2.96,-10.0,-10.0,9.36,2.25,6.22,3.06,4.54,3.9,4.68,4.67,10.5,2.02,10.5,2.02,,55.0,55.0,59.0,55.0,55.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA HT SPLIT 14kW,ERRQ014AV1 / EKHBRD014ADV17,12.06.2018,2,R410A,"4,500 kg",60.0,69,110.0,14.0,2.81,-5.0,-10.0,11.5,2.46,7.54,2.82,8.03,3.84,8.05,4.29,11.5,2.54,11.4,2.39,,35.0,55.0,59.0,55.0,55.0,1,2.59,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA HT SPLIT 14kW,12.06.2018,2,R410A,"4,500 kg",60.0,69,116.0,13.0,2.98,-7.0,-10.0,11.4,2.15,7.61,3.02,4.53,3.97,4.68,4.67,11.4,2.15,11.6,2.02,,55.0,55.0,59.0,55.0,55.0,1,1.4,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA HT SPLIT 16kW,ERRQ016AV1 / EKHBRD016ADV17,12.06.2018,2,R410A,"4,500 kg",60.0,71,112.0,16.0,2.88,-5.0,-10.0,12.4,2.45,8.62,2.94,8.03,3.84,8.05,4.29,12.6,2.52,12.0,2.38,,35.0,55.0,59.0,55.0,55.0,1,3.99,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA HT SPLIT 16kW,12.06.2018,2,R410A,"4,500 kg",60.0,71,117.0,15.0,3.01,-6.0,-10.0,12.1,2.11,8.54,3.01,5.39,4.26,4.68,4.67,12.6,2.16,11.9,2.01,,55.0,55.0,59.0,55.0,55.0,1,3.1,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC / ROTEX HPSU MONOBLOC 5 KW,EBLQ05C*V3,,2,R410A,"1,300 kg",,61,172.0,4.4,4.39,-10.0,-10.0,4.01,2.9,2.4,4.21,1.7,5.85,2.04,7.71,4.36,2.52,4.36,2.52,,35.0,8.0,6.0,8.0,0.0,1,0.04,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC / ROTEX HPSU MONOBLOC 5 KW,,2,R410A,"1,300 kg",,61,125.0,4.2,3.2,-10.0,-10.0,3.6,1.98,2.1,3.1,2.8,4.27,2.7,6.33,4.2,1.65,4.2,1.65,,55.0,8.0,6.0,8.0,0.0,1,0.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC / ROTEX HPSU MONOBLOC 7KW,EBLQ07C*V3,,2,R410A,"1,450 kg",,62,163.0,7.0,4.14,-7.0,-10.0,6.2,2.57,3.77,4.0,2.59,5.75,2.61,7.27,6.2,2.57,5.81,2.15,,35.0,8.0,8.0,8.0,0.0,1,1.19,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC / ROTEX HPSU MONOBLOC 7KW,,2,R410A,"1,450 kg",,62,125.0,6.1,3.22,-7.0,-10.0,5.5,1.98,3.2,3.17,3.6,4.2,3.4,5.82,5.5,1.98,3.1,1.74,,55.0,8.0,8.0,8.0,0.0,1,3.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC 11kW,EBLQ011C3V3,,2,R410A,"3,400 kg",,64,156.0,11.0,3.98,-5.0,-10.0,8.9,2.63,6.0,4.05,5.7,6.77,6.5,8.97,9.1,2.82,8.8,2.34,,35.0,55.0,57.0,55.0,55.0,1,2.4,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC 11kW,,2,R410A,"3,400 kg",,64,120.0,10.0,3.09,-7.0,-10.0,8.8,1.99,5.3,3.24,4.5,4.31,5.4,6.41,8.8,1.99,9.1,1.79,,55.0,55.0,57.0,55.0,55.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC 14kW,EBLQ014C3V3,,2,R410A,"3,400 kg",,64,153.0,15.0,3.9,-5.0,-10.0,10.7,2.63,7.7,4.07,5.1,5.71,5.2,6.71,11.6,2.83,12.6,2.6,,35.0,55.0,57.0,55.0,55.0,1,1.9,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC 14kW,,2,R410A,"3,400 kg",,64,123.0,13.0,3.16,-6.0,-10.0,10.0,1.76,6.8,3.55,4.7,4.22,5.3,5.44,11.0,1.92,12.2,1.75,,55.0,55.0,57.0,55.0,55.0,1,0.6,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC 16kW,EBLQ016C3V3,,2,R410A,"3,400 kg",,66,149.0,16.0,3.8,-4.0,-10.0,12.4,2.33,8.6,3.74,5.7,6.77,6.5,8.97,12.1,2.56,11.7,2.05,,35.0,55.0,57.0,55.0,55.0,1,4.4,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT MONOBLOC 16kW,,2,R410A,"3,400 kg",,66,119.0,14.0,3.06,-7.0,-10.0,12.2,1.78,7.6,3.12,4.8,4.4,5.4,6.36,12.2,1.78,13.3,1.71,,55.0,55.0,57.0,55.0,55.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT SPLIT / ROTEX HPSU BI-BLOC 16 KW (3PH),ERLQ016CW1 / EHBH16CB *,31.03.2017,2,R410A,"3,400 kg",44.0,66,149.0,16.0,3.8,-4.0,-10.0,12.4,2.33,8.62,3.74,5.74,6.77,6.5,8.97,12.1,2.56,11.7,2.05,,35.0,55.0,57.0,55.0,55.0,1,4.35,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT SPLIT / ROTEX HPSU BI-BLOC 16 KW (3PH),31.03.2017,2,R410A,"3,400 kg",44.0,66,119.0,13.9,3.06,-7.0,-10.0,12.2,1.78,7.61,3.12,4.83,4.4,5.38,6.36,12.2,1.78,13.3,1.71,,55.0,55.0,57.0,55.0,55.0,1,0.58,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA LT SPLIT / ROTEX HPSU BI-BLOC 16 KW (3PH),ERLQ016CW1 / EHVH16S18CB *,31.03.2017,4,R410A,"3,400 kg",44.0,66,149.0,16.0,3.8,-4.0,-10.0,12.4,2.33,8.62,3.74,5.74,6.77,6.5,8.97,12.1,2.56,11.7,2.05,,35.0,55.0,57.0,55.0,55.0,1,4.35,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA LT SPLIT / ROTEX HPSU BI-BLOC 16 KW (3PH),31.03.2017,4,R410A,"3,400 kg",44.0,66,119.0,13.9,3.06,-7.0,-10.0,12.2,1.78,7.61,3.12,4.83,4.4,5.38,6.36,12.2,1.78,13.3,1.71,,55.0,55.0,57.0,55.0,55.0,1,0.58,,,,,,,,,,,high
 DAIKIN Europe N.V.,Daikin Altherma LT split integrated solar 11 kW 1ph  / ROTEX HPSU Compact H (BIV) 11 kW 1ph,ERLQ011C*V3 / EHSH16P50B,30.03.2017,4,R410A,"3,400 kg",39.0,64,156.0,11.2,3.98,-5.0,-10.0,8.88,2.63,6.03,4.05,5.74,6.77,6.5,8.97,9.09,2.82,8.76,2.34,,35.0,50.0,105.0,50.0,0.0,1,9.0,,,,,,,,,,,low, DAIKIN Europe N.V.,Daikin Altherma LT split integrated solar 11 kW 1ph  / ROTEX HPSU Compact H (BIV) 11 kW 1ph,30.03.2017,4,R410A,"3,400 kg",39.0,64,125.0,10.0,3.29,-7.0,-10.0,9.0,1.94,5.4,3.3,4.6,4.26,5.5,6.3,9.0,1.94,9.1,1.78,,55.0,50.0,105.0,50.0,0.0,1,9.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,Daikin Altherma LT split integrated solar 14 kW 3ph / ROTEX HPSU Compact (BIV) 14 kW 3ph,ERLQ014C*W1 / EHSX16P50B,21.03.2017,4,R410A,"3,400 kg",39.0,64,153.0,14.5,3.9,-5.0,-10.0,10.7,2.63,7.71,4.07,5.05,5.71,5.16,6.71,11.6,2.83,12.6,2.6,,35.0,50.0,105.0,50.0,0.0,1,9.0,,,,,,,,,,,low, DAIKIN Europe N.V.,Daikin Altherma LT split integrated solar 14 kW 3ph / ROTEX HPSU Compact (BIV) 14 kW 3ph,21.03.2017,4,R410A,"3,400 kg",39.0,64,130.0,12.0,3.32,-7.0,-10.0,10.9,1.92,6.6,3.3,4.6,4.34,5.5,6.45,10.9,1.92,9.8,1.63,,55.0,50.0,105.0,50.0,0.0,1,9.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,Daikin Altherma LT split integrated solar 16 kW 3ph / ROTEX HPSU Compact H (BIV) 16 kW 3ph,ERLQ016C*W1 / EHSH16P50B,30.03.2017,4,R410A,"3,400 kg",39.0,66,149.0,16.0,3.8,-4.0,-10.0,12.4,2.33,8.62,3.74,5.74,6.77,6.5,8.97,12.1,2.56,11.7,2.05,,35.0,50.0,105.0,50.0,0.0,1,9.0,,,,,,,,,,,low, DAIKIN Europe N.V.,Daikin Altherma LT split integrated solar 16 kW 3ph / ROTEX HPSU Compact H (BIV) 16 kW 3ph,30.03.2017,4,R410A,"3,400 kg",39.0,66,125.0,14.0,3.27,-7.0,-10.0,12.6,1.85,7.8,3.19,4.9,4.47,5.4,6.52,12.6,1.84,11.2,1.57,,55.0,50.0,105.0,50.0,0.0,1,9.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA R HYBRID 5KW,EVLQ05CV3 / EHYHBH05AV32 + EHYKOMB33AA(2/3),12.04.2019,2,R410A,"1,500 kg",42.0,61,177.0,4.4,4.5,-10.0,-10.0,3.89,2.38,2.4,4.41,1.7,5.85,2.04,7.71,4.4,2.38,4.4,2.38,,35.0,13.0,6.0,13.0,0.0,1,27.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA R HYBRID 5KW,12.04.2019,2,R410A,"1,500 kg",42.0,61,128.0,3.7,3.28,2.0,-10.0,3.3,2.38,2.0,3.08,2.8,4.27,2.7,6.33,2.0,3.08,3.8,2.38,,55.0,13.0,6.0,13.0,0.0,1,27.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA R HYBRID 8KW,EVLQ08CV3 / EHYHBH08AV32 + EHYKOMB33AA(2/3),12.04.2019,2,R410A,"1,600 kg",42.0,62,167.0,7.4,4.25,-8.0,-10.0,6.55,2.38,3.9,4.24,2.59,5.75,2.61,7.27,6.83,2.38,7.4,2.38,,35.0,13.0,6.0,13.0,0.0,1,27.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA R HYBRID 8KW,12.04.2019,2,R410A,"1,600 kg",42.0,62,127.0,6.4,3.24,2.0,-10.0,5.7,2.38,3.4,2.99,3.5,4.2,3.3,5.82,3.4,2.99,6.2,2.38,,55.0,13.0,6.0,13.0,0.0,1,27.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,DAIKIN ALTHERMA R HYBRID 8KW,EVLQ08CV3 / EHYHBX08AV3 + EHYKOMB33AA(2/3),12.04.2019,2,R410A,"1,600 kg",42.0,62,168.0,7.4,4.28,-8.0,-10.0,6.55,2.38,3.9,4.24,2.59,5.75,2.61,7.27,6.83,2.38,7.4,2.38,,35.0,13.0,6.0,13.0,0.0,1,27.0,,,,,,,,,,,low, DAIKIN Europe N.V.,DAIKIN ALTHERMA R HYBRID 8KW,12.04.2019,2,R410A,"1,600 kg",42.0,62,129.0,6.4,3.29,2.0,-10.0,5.7,2.38,3.4,2.99,3.5,4.2,3.3,5.82,3.4,2.99,6.2,2.38,,55.0,13.0,6.0,13.0,0.0,1,27.0,,,,,,,,,,,high
 DAIKIN Europe N.V.,ROTEX HPSU MONOBLOC COMPACT 11KW (500L),RBLQ011CW1 / RKHW16MX500C,,4,R410A,"3,400 kg",40.0,64,156.0,11.0,3.98,-5.0,-10.0,8.9,2.63,6.0,4.05,5.7,6.77,6.5,8.97,9.1,2.82,8.8,2.34,,35.0,55.0,57.0,55.0,55.0,1,2.4,,,,,,,,,,,low, DAIKIN Europe N.V.,ROTEX HPSU MONOBLOC COMPACT 11KW (500L),,4,R410A,"3,400 kg",40.0,64,120.0,10.0,3.09,-7.0,-10.0,8.8,1.99,5.3,3.24,4.5,4.31,5.4,6.41,8.8,1.99,9.1,1.79,,55.0,55.0,57.0,55.0,55.0,1,0.9,,,,,,,,,,,high
 DAIKIN Europe N.V.,ROTEX HPSU MONOBLOC COMPACT 14KW (500L),RBLQ014CW1 / RKHW16MX500C,,4,R410A,"3,400 kg",40.0,64,153.0,15.0,3.9,-5.0,-10.0,10.7,2.63,7.7,4.07,5.1,5.71,5.2,6.71,11.6,2.83,12.6,2.6,,35.0,55.0,57.0,55.0,55.0,1,1.9,,,,,,,,,,,low, DAIKIN Europe N.V.,ROTEX HPSU MONOBLOC COMPACT 14KW (500L),,4,R410A,"3,400 kg",40.0,64,123.0,13.0,3.16,-7.0,-10.0,10.0,1.76,6.8,3.55,4.7,4.22,5.3,5.44,11.0,1.92,12.2,1.75,,55.0,55.0,57.0,55.0,55.0,1,0.6,,,,,,,,,,,high
 DAIKIN Europe N.V.,ROTEX HPSU MONOBLOC COMPACT 16KW (500L),RBLQ016CW1 / RKHW16MX500C,,4,R410A,"3,400 kg",40.0,64,149.0,16.0,3.8,-5.0,-10.0,12.4,2.33,8.6,3.74,5.7,6.77,6.5,8.97,12.1,2.56,11.7,2.05,,35.0,55.0,57.0,55.0,55.0,1,4.4,,,,,,,,,,,low, DAIKIN Europe N.V.,ROTEX HPSU MONOBLOC COMPACT 16KW (500L),,4,R410A,"3,400 kg",40.0,64,119.0,14.0,3.06,-7.0,-10.0,12.2,1.78,7.6,3.12,4.8,4.4,5.4,6.36,12.2,1.78,13.3,1.71,,55.0,55.0,57.0,55.0,55.0,1,0.9,,,,,,,,,,,high
 ECL Nexus ,ECL-PAC-04,ECLPAC04X.ST / ECLPAC04X.KA,20.05.2022,2,R32,"1,500 kg",,57,179.0,4.0,4.56,-7.0,-20.0,3.9,3.01,2.4,4.53,2.8,5.57,3.3,7.01,3.9,3.01,3.8,2.77,,60.0,19.0,22.0,19.0,0.0,0,0.2,4.33,4.28,4.33,3.16,3.16,3.85,2.67,4.85,2.98,6.34,low, ECL Nexus ,ECL-PAC-04,20.05.2022,2,R32,"1,500 kg",,57,135.0,4.0,3.45,-7.0,-15.0,3.9,2.26,2.4,3.32,2.8,4.35,3.3,6.01,3.9,2.26,3.9,2.06,,60.0,19.0,22.0,19.0,0.0,0,0.1,,,,,,,,,,,high
 ECL Nexus ,ECL-PAC-06-08,ECLPAC06X.XT ; ECLPAC06X.KA,20.05.2022,2,R32,"1,500 kg",,62,175.0,7.0,4.46,-7.0,-20.0,6.1,2.96,3.7,4.36,3.2,5.56,3.7,7.88,6.1,2.96,6.1,2.73,,60.0,19.0,22.0,19.0,0.0,0,0.9,5.02,4.42,5.02,3.14,3.7,4.03,2.7,4.82,2.96,6.57,low, ECL Nexus ,ECL-PAC-06-08,20.05.2022,2,R32,"1,500 kg",,62,126.0,7.0,3.22,-7.0,-15.0,5.8,2.08,3.6,3.3,3.0,3.49,3.6,6.49,5.8,2.08,6.0,1.95,,60.0,19.0,22.0,19.0,0.0,0,1.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ecoAIR 1-7 PRO,ECOAIR 1-7 PRO,17.11.2020,2,R290,"0,750 kg",,58,175.0,4.1,4.45,-7.0,-10.0,3.69,2.96,2.26,4.63,1.5,5.61,1.34,5.79,3.69,2.96,3.63,2.83,,75.0,0.0,10.0,8.0,10.0,1,0.47,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ecoAIR 1-7 PRO,17.11.2020,2,R290,"0,750 kg",,58,135.0,4.0,3.45,-7.0,-10.0,3.47,2.21,2.18,3.46,1.37,4.46,1.45,5.57,3.47,2.21,3.34,2.07,,75.0,0.0,10.0,8.0,10.0,1,0.66,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ecoAIR 1-9 PRO,ecoAIR 1-9 PRO,03.06.2021,2,R290,"0,850 kg",0.0,57,180.0,5.0,4.57,-10.0,-10.0,4.32,3.27,3.18,4.49,4.07,5.87,5.11,6.96,5.03,3.01,5.03,3.01,,70.0,0.0,9.0,8.0,9.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ecoAIR 1-9 PRO,03.06.2021,2,R290,"0,850 kg",0.0,57,142.0,5.0,3.63,-7.0,-10.0,4.4,2.35,3.41,3.58,3.85,4.81,4.79,6.11,4.4,2.35,4.52,2.19,,70.0,0.0,9.0,8.0,9.0,1,0.48,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ecoAIR 3-18 PRO,ecoAIR 3-18 PRO,22.11.2021,2,R290,"1,370 kg",0.0,57,175.0,10.6,4.46,-10.0,-10.0,9.44,3.3,5.76,3.97,6.56,6.27,4.25,7.0,10.55,3.14,10.55,3.14,,70.0,0.0,9.0,8.0,9.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ecoAIR 3-18 PRO,22.11.2021,2,R290,"1,370 kg",0.0,57,138.0,10.5,3.53,-10.0,-10.0,9.26,2.4,5.63,3.13,6.18,5.18,6.14,6.65,10.47,2.22,10.47,2.22,,70.0,0.0,9.0,8.0,9.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ecoAIR EVI 4-20 kW,ECOAIR EVI 4-20kW,06.01.2020,2,R410A,"3,500 kg",0.0,63,180.0,13.23,4.57,-10.0,-10.0,12.26,3.34,7.62,4.79,5.38,5.14,4.5,7.57,13.23,2.74,13.23,2.74,,60.0,28.0,24.0,24.0,24.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ecoAIR EVI 4-20 kW,06.01.2020,2,R410A,"3,500 kg",0.0,63,151.0,13.88,3.84,-10.0,-10.0,11.95,2.66,7.85,4.06,5.32,4.16,4.56,7.09,13.88,2.14,13.88,2.14,,60.0,25.0,24.0,24.0,24.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ECOGEO B/C 1 1-9kW,ecoGEO B1 1-9kW,28.05.2019,2,R410A,"0,900 kg",54.0,,186.0,11.0,4.84,-10.0,-10.0,9.59,3.85,5.98,4.89,3.81,5.74,1.73,4.93,10.69,3.55,10.69,3.55,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ECOGEO B/C 1 1-9kW,28.05.2019,2,R410A,"0,900 kg",54.0,,134.0,10.9,3.54,-10.0,-10.0,9.03,2.72,6.07,3.52,3.95,4.31,1.67,3.8,10.05,2.48,10.05,2.48,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ECOGEO B/C 1 1-9kW,ecoGEO C1 1-9kW,28.05.2019,4,R410A,"0,900 kg",54.0,,186.0,11.0,4.84,-10.0,-10.0,9.59,3.85,5.98,4.89,3.81,5.74,1.73,4.93,10.69,3.55,10.69,3.55,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ECOGEO B/C 1 1-9kW,28.05.2019,4,R410A,"0,900 kg",54.0,,134.0,10.9,3.54,-10.0,-10.0,9.03,2.72,6.07,3.52,3.95,4.31,1.67,3.8,10.05,2.48,10.05,2.48,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ECOGEO B/C 1 3-12kW,ecoGEO B1 3-12kW,28.05.2019,2,R410A,"1,000 kg",54.0,,190.0,15.0,4.95,-10.0,-10.0,12.42,4.05,8.47,5.01,5.34,5.61,2.45,5.18,15.16,3.63,15.16,3.63,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ECOGEO B/C 1 3-12kW,28.05.2019,2,R410A,"1,000 kg",54.0,,138.0,14.55,3.65,-10.0,-10.0,11.87,2.81,8.48,3.62,5.56,4.29,2.47,4.38,13.95,2.56,13.95,2.56,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ECOGEO B/C 1 3-12kW,ecoGEO C1 3-12kW,28.05.2019,4,R410A,"1,000 kg",54.0,,190.0,15.0,4.95,-10.0,-10.0,12.42,4.05,8.47,5.01,5.34,5.61,2.45,5.18,15.16,3.63,15.16,3.63,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ECOGEO B/C 1 3-12kW,28.05.2019,4,R410A,"1,000 kg",54.0,,138.0,14.55,3.65,-10.0,-10.0,11.87,2.81,8.48,3.62,5.56,4.29,2.47,4.38,13.95,2.56,13.95,2.56,,60.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ECOGEO B/C 1 5-22kW,ecoGEO B1 5-22kW,28.05.2019,2,R410A,"1,400 kg",42.0,,181.0,23.0,4.71,-10.0,-10.0,20.07,3.27,12.97,4.86,8.5,5.52,3.79,5.19,24.76,3.77,24.76,3.77,,60.0,7.0,7.0,6.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ECOGEO B/C 1 5-22kW,28.05.2019,2,R410A,"1,400 kg",42.0,,142.0,20.0,3.77,-10.0,-10.0,17.41,2.67,10.69,3.6,7.08,4.99,3.76,4.38,19.09,2.9,19.09,2.9,,60.0,7.0,7.0,6.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ECOGEO B/C 1 5-22kW,ecoGEO C1 5-22kW,28.05.2019,4,R410A,"1,400 kg",42.0,,181.0,23.0,4.71,-10.0,-10.0,20.07,3.27,12.97,4.86,8.5,5.52,3.79,5.19,24.76,3.77,24.76,3.77,,60.0,7.0,7.0,6.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ECOGEO B/C 1 5-22kW,28.05.2019,4,R410A,"1,400 kg",42.0,,142.0,20.0,3.77,-10.0,-10.0,17.41,2.67,10.69,3.6,7.08,4.99,3.76,4.38,19.09,2.9,19.09,2.9,,60.0,7.0,7.0,6.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ecoGEO B3/C3 1-6 PRO,ecoGEO B3 1-6 PRO,17.11.2020,2,R290,"0,150 kg",44.0,,178.0,6.0,4.64,-10.0,-10.0,5.35,3.87,3.28,4.68,2.1,5.26,1.24,5.44,5.82,3.72,5.82,3.72,,70.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ecoGEO B3/C3 1-6 PRO,17.11.2020,2,R290,"0,150 kg",44.0,,136.0,5.5,3.6,-10.0,-10.0,4.45,2.89,2.73,3.6,2.01,4.14,1.16,4.48,5.5,2.79,5.5,2.79,,70.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 Ecoforest Geotermia S.L.,ecoGEO B3/C3 1-6 PRO,ecoGEO C3 1-6 PRO,17.11.2020,4,R290,"0,150 kg",44.0,,178.0,6.0,4.64,-10.0,-10.0,5.35,3.87,3.28,4.68,2.1,5.26,1.24,5.44,5.82,3.72,5.82,3.72,,70.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Ecoforest Geotermia S.L.,ecoGEO B3/C3 1-6 PRO,17.11.2020,4,R290,"0,150 kg",44.0,,136.0,5.5,3.6,-10.0,-10.0,4.45,2.89,2.73,3.6,2.01,4.14,1.16,4.48,5.5,2.79,5.5,2.79,,70.0,11.0,11.0,11.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP G08.2 ,AEROTOP G08.2 INOX ,27.07.2020,2,R410A,"4,270 kg",,55,193.0,9.19,4.9,-7.0,-10.0,8.13,3.47,5.08,5.12,3.72,6.21,4.3,7.95,8.13,3.47,9.1,2.98,,60.0,24.0,25.0,24.0,24.0,1,0.09,,,,,,,,,,,low, ELCO GmbH,AEROTOP G08.2 ,27.07.2020,2,R410A,"4,270 kg",,55,143.0,9.2,3.67,-7.0,-10.0,8.14,2.47,4.98,3.66,3.75,4.87,4.28,6.64,8.14,2.47,9.05,2.24,,60.0,24.0,25.0,24.0,24.0,1,0.15,,,,,,,,,,,high
 ELCO GmbH,AEROTOP G14.2 INOX / INOX OPTIC,AEROTOP G14.2 INOX / INOX OPTIC,26.06.2019,2,R410A,"4,270 kg",,57,197.0,12.5,5.01,-7.0,-20.0,11.06,3.32,6.73,5.08,4.33,6.42,4.53,7.65,11.06,3.32,11.66,2.96,,60.0,24.0,24.0,24.0,24.0,1,0.84,,,,,,,,,,,low, ELCO GmbH,AEROTOP G14.2 INOX / INOX OPTIC,26.06.2019,2,R410A,"4,270 kg",,57,151.0,12.43,3.83,-7.0,-20.0,11.0,2.61,6.9,3.87,4.41,4.74,4.45,6.35,11.0,2.61,11.73,2.37,,60.0,24.0,24.0,24.0,24.0,1,0.7,,,,,,,,,,,high
 ELCO GmbH,AEROTOP M 024 027 032,AEROTOP M 032,30.03.2021,1,R32,"7,900 kg",,76,167.0,24.0,4.24,-10.0,-10.0,20.9,2.86,12.7,3.98,8.2,5.75,7.1,6.82,23.6,2.57,23.6,2.57,,54.0,19.0,200.0,19.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP M 024 027 032,30.03.2021,1,R32,"7,900 kg",,67,127.0,9.0,3.26,-7.0,-10.0,7.7,1.98,4.9,3.02,3.2,4.67,1.4,6.16,7.7,1.98,7.0,1.78,,49.0,16.0,16.0,16.0,34.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP M 048,AEROTOP M 048,30.03.2021,1,R32,"14,000 kg",,84,154.0,31.0,3.91,-10.0,-10.0,27.8,2.72,16.9,3.85,10.9,4.9,14.2,6.02,31.4,2.42,31.4,2.42,,54.0,30.0,404.0,30.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP M 048,30.03.2021,1,R32,"14,000 kg",,64,129.0,7.0,3.3,-7.0,-10.0,5.9,2.0,3.7,3.18,2.5,4.52,1.1,5.09,5.9,2.0,6.6,1.8,,49.0,16.0,16.0,16.0,34.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP S.12.2 / S12.2_2-part,AEROTOP S12.2,17.12.2019,2,R410A,"4,400 kg",49.0,51,184.0,13.31,4.76,-7.0,-10.0,11.77,3.24,7.31,4.52,4.69,6.39,4.72,7.55,11.77,3.24,13.25,2.84,,65.0,28.0,28.0,28.0,28.0,1,0.06,,,,,,,,,,,low, ELCO GmbH,AEROTOP S.12.2 / S12.2_2-part,17.12.2019,2,R410A,"4,400 kg",49.0,51,133.0,12.62,3.47,-7.0,-10.0,11.16,2.29,6.97,3.27,4.42,4.46,4.77,6.28,11.16,2.29,12.59,2.13,,65.0,28.0,28.0,28.0,28.0,1,0.03,,,,,,,,,,,high
 ELCO GmbH,AEROTOP S05.2,AEROTOP S05.2,28.07.2020,2,R410A,"4,000 kg",44.0,,180.0,5.97,4.58,-7.0,-20.0,5.28,3.57,3.11,4.64,2.6,5.65,3.07,3.57,5.28,3.57,5.84,2.95,,63.0,35.0,36.0,15.0,0.0,1,0.13,,,,,,,,,,,low, ELCO GmbH,AEROTOP S05.2,28.07.2020,2,R410A,"4,000 kg",44.0,,129.0,4.75,3.29,-7.0,-20.0,4.2,2.21,2.67,3.46,2.51,4.18,3.0,5.66,4.2,2.21,5.44,1.96,,63.0,35.0,36.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP S07.2,AEROTOP S07.2,28.07.2020,2,R410A,"4,000 kg",44.0,,199.0,7.9,5.06,-7.0,-20.0,6.99,3.43,5.01,5.01,2.82,6.35,3.09,7.92,6.99,3.43,7.38,3.01,,63.0,35.0,36.0,15.0,0.0,1,0.52,,,,,,,,,,,low, ELCO GmbH,AEROTOP S07.2,28.07.2020,2,R410A,"4,000 kg",44.0,,142.0,7.42,3.61,-7.0,-20.0,6.56,2.55,3.89,3.6,2.65,4.65,2.99,5.86,6.56,2.55,6.96,2.01,,63.0,35.0,36.0,15.0,0.0,1,0.46,,,,,,,,,,,high
 ELCO GmbH,AEROTOP S09.2 ,AEROTOP S09.2,28.07.2020,2,R410A,"4,000 kg",45.0,,196.0,9.91,4.99,-7.0,-20.0,8.77,3.18,5.59,4.99,3.58,6.28,3.03,7.77,8.77,3.18,9.47,2.72,,63.0,35.0,36.0,15.0,0.0,1,0.44,,,,,,,,,,,low, ELCO GmbH,AEROTOP S09.2 ,28.07.2020,2,R410A,"4,000 kg",45.0,,134.0,8.2,3.42,-7.0,-20.0,7.25,2.24,4.6,3.13,3.07,4.95,3.0,6.0,7.25,2.24,9.03,1.8,,63.0,35.0,36.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP S15.2 / S15.2_2-part,AEROTOP S15.2,17.12.2019,2,R410A,"4,400 kg",49.0,51,175.0,15.65,4.45,-7.0,-10.0,13.84,3.09,8.65,4.17,5.78,6.3,4.72,7.55,13.84,3.09,14.51,2.7,,65.0,28.0,28.0,28.0,28.0,1,1.14,,,,,,,,,,,low, ELCO GmbH,AEROTOP S15.2 / S15.2_2-part,17.12.2019,2,R410A,"4,400 kg",49.0,51,134.0,15.03,3.43,-7.0,-10.0,13.3,2.32,8.47,3.28,5.24,4.56,4.86,5.93,13.3,2.32,15.0,2.14,,65.0,28.0,28.0,28.0,28.0,1,1.03,,,,,,,,,,,high
 ELCO GmbH,AEROTOP SG10 INOX / INOX OPTIC,AEROTOP SG10 INOX / INOX OPTIC,05.07.2021,2,R410A,"4,270 kg",,53,193.0,9.21,4.91,-7.0,-10.0,8.15,3.46,5.08,5.12,3.72,6.21,4.34,8.25,8.15,3.46,9.1,2.98,,60.0,24.0,24.0,24.0,24.0,1,0.11,,,,,,,,,,,low, ELCO GmbH,AEROTOP SG10 INOX / INOX OPTIC,05.07.2021,2,R410A,"4,270 kg",,53,141.0,9.2,3.59,-7.0,-10.0,8.03,2.39,4.95,3.6,3.65,4.82,4.28,6.64,8.03,2.39,9.0,2.2,,60.0,24.0,25.0,24.0,24.0,1,0.2,,,,,,,,,,,high
 ELCO GmbH,AEROTOP SG12 INOX / INOX OPTIC,AEROTOP SG12 INOX / INOX OPTIC,05.07.2021,2,R410A,"4,270 kg",,54,206.0,12.63,5.23,-7.0,-10.0,11.17,3.87,6.85,5.27,4.37,6.75,4.34,8.26,11.17,3.87,11.0,2.99,,60.0,24.0,24.0,24.0,24.0,1,1.63,,,,,,,,,,,low, ELCO GmbH,AEROTOP SG12 INOX / INOX OPTIC,05.07.2021,2,R410A,"4,270 kg",,54,150.0,12.58,3.83,-7.0,-10.0,11.15,2.64,6.76,3.95,4.36,4.62,4.2,6.35,11.15,2.64,10.8,2.27,,60.0,24.0,24.0,24.0,24.0,1,1.78,,,,,,,,,,,high
 ELCO GmbH,AEROTOP SG14 INOX / INOX OPTIC,AEROTOP SG14 INOX / INOX OPTIC,05.07.2021,2,R410A,"4,270 kg",,58,183.0,15.7,4.64,-7.0,-20.0,13.89,2.93,8.84,4.69,5.58,6.27,4.43,7.7,13.89,2.93,12.79,2.74,,60.0,24.0,24.0,24.0,24.0,1,2.91,,,,,,,,,,,low, ELCO GmbH,AEROTOP SG14 INOX / INOX OPTIC,05.07.2021,2,R410A,"4,270 kg",,58,151.0,15.15,3.85,-7.0,-20.0,13.4,2.38,8.51,3.8,5.53,5.42,4.4,6.57,13.4,2.38,12.51,2.08,,60.0,24.0,24.0,24.0,24.0,1,2.64,,,,,,,,,,,high
 ELCO GmbH,AEROTOP SX10,AEROTOP SX10,04.08.2022,2,R32,"2,600 kg",,51,189.0,10.8,4.81,-7.0,-20.0,9.73,3.51,5.62,4.79,4.3,6.49,4.41,7.7,9.73,3.24,8.97,3.0,,60.0,21.0,15.0,21.0,0.0,1,1.83,,,,,,,,,,,low, ELCO GmbH,AEROTOP SX10,04.08.2022,2,R32,"2,600 kg",,51,156.0,10.51,3.96,-7.0,-20.0,9.3,2.45,6.12,3.77,3.97,5.7,4.48,6.23,9.3,2.45,8.75,2.1,,60.0,21.0,15.0,21.0,0.0,1,1.76,,,,,,,,,,,high
 ELCO GmbH,AEROTOP SX7,AEROTOP SX7,04.08.2022,2,R32,"2,100 kg",,47,200.0,7.82,5.06,-7.0,-20.0,6.92,3.4,4.62,5.06,3.15,6.2,3.32,8.25,6.92,3.4,6.4,3.11,,60.0,21.0,15.0,21.0,0.0,1,1.42,,,,,,,,,,,low, ELCO GmbH,AEROTOP SX7,04.08.2022,2,R32,"2,100 kg",,47,152.0,7.3,3.88,-7.0,-20.0,6.46,2.36,4.02,3.7,2.81,5.6,3.24,6.14,6.46,2.36,6.07,2.22,,60.0,21.0,15.0,21.0,0.0,1,1.23,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T20 / T20R,AEROTOP T20,04.05.2019,2,R407c,"6,000 kg",59.0,58,139.0,14.0,3.56,-10.0,-20.0,14.66,2.64,17.48,3.48,23.38,4.35,25.43,4.74,25.29,2.5,13.9,2.5,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T20 / T20R,04.05.2019,2,R407c,"6,000 kg",59.0,58,107.0,14.0,2.75,-10.0,-10.0,12.81,1.99,15.81,2.59,22.28,3.73,25.02,4.33,12.0,1.9,12.0,1.9,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T20 / T20R,AEROTOP T20R,04.05.2019,2,R407c,"6,000 kg",59.0,66,145.0,14.0,3.69,-10.0,-20.0,14.66,2.64,17.48,3.48,23.38,4.35,25.43,4.74,13.9,2.5,13.9,2.5,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T20 / T20R,04.05.2019,2,R407c,"6,000 kg",59.0,66,110.0,14.0,2.84,-10.0,-10.0,12.81,1.99,15.81,2.59,22.28,3.73,25.02,4.33,12.0,1.9,12.0,1.9,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T26 / T26R,AEROTOP T26,04.05.2019,2,R407c,"7,400 kg",59.0,70,144.0,19.0,3.68,-10.0,-20.0,20.06,2.75,22.46,3.53,31.8,4.82,35.28,5.78,35.1,2.5,19.0,2.5,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T26 / T26R,04.05.2019,2,R407c,"7,400 kg",59.0,70,113.0,19.0,2.89,-10.0,-10.0,18.65,2.0,22.24,2.7,30.9,4.01,34.75,5.09,17.9,1.8,17.9,1.8,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T26 / T26R,AEROTOP T26R,04.05.2019,2,R407c,"7,400 kg",59.0,68,148.0,19.0,3.78,-10.0,-20.0,20.06,2.75,22.46,3.53,31.8,4.82,35.28,5.78,35.1,2.5,19.0,2.5,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T26 / T26R,04.05.2019,2,R407c,"7,400 kg",59.0,68,115.0,19.0,2.96,-10.0,-10.0,18.65,2.0,22.24,2.7,30.9,4.01,34.75,5.09,17.9,1.8,17.9,1.8,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T32 / T32R,AEROTOP T32,04.05.2019,2,R407c,"9,200 kg",63.0,67,152.0,23.0,3.89,-10.0,-20.0,24.49,2.86,27.51,3.69,38.4,5.17,43.63,5.9,43.41,2.6,22.5,2.6,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T32 / T32R,04.05.2019,2,R407c,"9,200 kg",63.0,67,114.0,23.0,2.93,-10.0,-10.0,22.95,2.01,27.22,2.69,37.95,4.19,42.96,5.2,21.0,1.8,21.0,1.8,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T32 / T32R,AEROTOP T32R,04.05.2019,2,R407c,"9,200 kg",63.0,68,156.0,23.0,3.98,-10.0,-20.0,24.49,2.86,27.51,3.69,38.4,5.17,43.63,5.9,43.41,2.6,22.5,2.6,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T32 / T32R,04.05.2019,2,R407c,"9,200 kg",63.0,68,116.0,23.0,2.99,-10.0,-10.0,22.95,2.01,27.22,2.69,37.95,4.19,42.96,5.2,21.0,1.8,21.0,1.8,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T35 / T35R,AEROTOP T35,04.05.2019,2,R407c,"9,200 kg",68.0,70,153.0,25.0,3.9,-10.0,-20.0,26.19,3.06,30.85,3.84,40.56,4.69,44.63,5.23,44.45,2.9,24.5,2.9,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T35 / T35R,04.05.2019,2,R407c,"9,200 kg",68.0,70,121.0,24.0,3.11,-10.0,-10.0,24.63,2.12,29.58,2.95,39.48,4.03,44.07,4.77,23.4,2.1,23.4,2.1,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AEROTOP T35 / T35R,AEROTOP T35R,04.05.2019,2,R407c,"9,200 kg",68.0,70,157.0,25.0,3.99,-10.0,-20.0,26.19,3.06,30.85,3.84,40.56,4.69,44.63,5.23,44.45,2.9,24.5,2.9,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AEROTOP T35 / T35R,04.05.2019,2,R407c,"9,200 kg",68.0,70,124.0,24.0,3.17,-10.0,-10.0,24.63,2.12,29.58,2.95,39.48,4.03,44.07,4.77,23.4,2.1,23.4,2.1,,57.0,0.0,10.0,10.0,80.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP S06,AQUATOP S06,04.05.2019,2,R410A,"1,900 kg",39.0,,189.0,6.0,4.93,-10.0,-22.0,5.84,4.47,5.96,5.0,6.02,6.89,6.13,5.79,5.79,4.39,5.79,4.39,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP S06,04.05.2019,2,R410A,"1,900 kg",39.0,,137.0,6.0,6.0,-10.0,-22.0,5.35,2.79,5.61,3.65,5.77,4.27,5.98,5.02,5.25,2.59,6.1,2.59,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP S08,AQUATOP S08,04.05.2019,2,R410A,"2,300 kg",34.0,,189.0,8.0,4.92,-10.0,-22.0,8.33,4.59,8.66,5.12,8.66,5.12,8.25,5.12,8.25,4.46,8.25,4.46,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP S08,04.05.2019,2,R410A,"2,300 kg",34.0,,154.0,7.0,4.06,-10.0,-22.0,7.58,3.01,8.24,4.07,8.75,4.81,9.2,5.67,7.36,2.77,7.36,2.77,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP S11,AQUATOP S11,04.05.2019,2,R410A,"2,900 kg",38.0,,198.0,13.0,5.15,-10.0,-22.0,10.8,4.8,10.97,5.18,11.11,7.05,11.24,5.75,10.75,4.71,10.75,4.71,,65.0,0.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP S11,04.05.2019,2,R410A,"2,900 kg",38.0,,153.0,10.0,4.04,-10.0,-22.0,9.99,3.12,10.44,4.06,10.7,4.62,10.97,5.18,9.86,2.84,9.86,2.84,,65.0,0.0,20.0,20.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP S14,AQUATOP S14,04.05.2019,2,R410A,"3,400 kg",42.0,,199.0,13.0,5.18,-10.0,-22.0,13.52,4.78,14.07,5.34,14.07,6.97,14.07,5.34,13.4,4.65,13.4,4.65,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP S14,04.05.2019,2,R410A,"3,400 kg",42.0,,157.0,12.0,2.0,-10.0,-22.0,12.27,3.04,13.35,4.1,14.18,4.85,14.9,5.71,11.92,2.79,11.92,2.79,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP S17,AQUATOP S17,04.05.2019,2,R410A,"3,800 kg",45.0,,201.0,17.0,5.22,-10.0,-22.0,17.08,5.37,17.76,5.37,17.76,6.93,17.76,5.37,16.92,4.67,16.92,4.67,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP S17,04.05.2019,2,R410A,"3,800 kg",45.0,,158.0,15.0,4.15,-10.0,-22.0,15.72,3.05,17.1,4.11,18.17,4.87,19.1,5.74,15.27,2.8,15.27,2.8,,65.0,0.0,20.0,20.0,0.0,1,6.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP T22H,AQUATOP T22H,04.05.2019,2,R407c,"4,100 kg",54.0,,201.0,21.0,5.23,-10.0,-22.0,21.21,4.69,21.84,5.24,22.26,5.47,22.68,5.8,21.0,4.6,21.0,4.6,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP T22H,04.05.2019,2,R407c,"4,100 kg",54.0,,167.0,20.0,4.38,-10.0,-22.0,21.01,3.16,22.64,4.35,23.46,5.1,24.48,5.97,20.4,2.9,20.4,2.9,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP T28H,AQUATOP T28H,04.05.2019,2,R407c,"5,700 kg",59.0,,192.0,29.0,5.01,-10.0,-22.0,28.99,4.49,29.85,5.02,30.42,5.24,31.0,5.54,28.7,4.4,28.7,4.4,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP T28H,04.05.2019,2,R407c,"5,700 kg",59.0,,155.0,25.0,4.08,-10.0,-22.0,25.54,2.94,27.53,4.05,28.52,4.75,29.76,5.56,24.8,2.7,24.8,2.7,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP T35H,AQUATOP T35H,04.05.2019,2,R407c,"6,200 kg",61.0,,192.0,37.0,5.01,-10.0,-22.0,37.07,4.49,38.17,5.02,38.9,5.24,39.64,5.54,36.7,4.4,36.7,4.4,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP T35H,04.05.2019,2,R407c,"6,200 kg",61.0,,174.0,35.0,4.54,-10.0,-22.0,35.74,3.27,38.52,4.5,39.91,5.28,41.64,6.18,34.7,3.0,34.7,3.0,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 ELCO GmbH,AQUATOP T43H,AQUATOP T43H,04.05.2019,2,R407c,"7,400 kg",61.0,,192.0,44.0,5.01,-10.0,-22.0,44.84,4.49,46.18,5.02,47.06,5.24,47.95,5.54,44.4,4.4,44.4,4.4,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, ELCO GmbH,AQUATOP T43H,04.05.2019,2,R407c,"7,400 kg",61.0,,180.0,41.0,4.69,-10.0,-22.0,42.54,3.38,45.84,4.65,47.5,5.46,49.56,6.39,41.3,3.1,41.3,3.1,,60.0,0.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Enertech CTC AB,CTC CombiAir 16M,CTC CombiAir 16M,30.10.2020,2,R410A,"4,000 kg",,61,176.0,14.5,4.47,-8.0,-10.0,12.9,2.96,7.9,4.37,5.1,5.58,6.4,6.99,13.4,2.86,12.5,2.71,,58.0,2.0,25.0,15.0,20.0,1,2.0,,,,,,,,,,,low, Enertech CTC AB,CTC CombiAir 16M,30.10.2020,2,R410A,"4,000 kg",,61,134.0,14.0,3.42,-8.0,-10.0,12.5,2.01,7.6,3.29,4.9,4.68,6.8,6.51,12.7,1.95,11.0,1.95,,58.0,2.0,16.0,15.0,20.0,1,3.0,,,,,,,,,,,high
 Enertech CTC AB,CTC CombiAir 8M,CTC CombiAir 8M,30.10.2020,2,R410A,"2,600 kg",,54,172.0,8.2,4.37,-8.0,-10.0,7.4,2.92,4.5,4.3,2.9,5.41,3.5,6.51,7.4,2.86,6.8,2.67,,58.0,2.0,15.0,15.0,20.0,1,1.4,,,,,,,,,,,low, Enertech CTC AB,CTC CombiAir 8M,30.10.2020,2,R410A,"2,600 kg",,54,127.0,7.0,3.25,-9.0,-10.0,6.3,1.94,3.9,3.11,2.6,4.42,3.7,5.93,6.6,1.83,5.9,1.86,,58.0,2.0,10.0,15.0,20.0,1,1.1,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 406,CTC EcoAir 406 1x230V,,2,R407c,"2,200 kg",,56,151.0,5.08,3.9,-5.0,-10.0,3.9,3.16,4.8,3.92,6.4,5.25,7.9,6.66,4.1,3.35,3.5,2.85,,65.0,18.0,19.0,18.0,0.0,1,1.6,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 406,,2,R407c,"2,200 kg",,56,131.0,4.95,3.0,-5.0,-10.0,3.5,2.13,4.4,2.93,6.0,3.99,7.6,5.21,3.8,2.44,3.1,1.82,,65.0,18.0,6.0,18.0,0.0,1,1.9,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 408,CTC EcoAir 408 1x230V,,2,R407c,"2,200 kg",,61,154.0,6.26,3.9,-5.0,-10.0,4.7,3.07,6.2,4.03,8.0,5.28,9.8,6.58,5.1,3.3,4.3,2.8,,65.0,18.0,22.0,18.0,0.0,1,1.9,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 408,,2,R407c,"2,200 kg",,61,118.0,6.37,3.0,-4.0,-10.0,4.5,2.21,5.5,2.98,7.6,4.09,9.0,5.31,4.9,2.51,4.0,1.91,,65.0,18.0,7.0,18.0,0.0,1,2.4,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 410,CTC EcoAir 410 1x230V,12.06.2017,2,R407c,"2,700 kg",,58,154.0,9.6,3.9,-5.0,-10.0,7.4,3.25,9.0,3.94,11.7,5.08,14.0,6.23,7.8,3.42,6.1,2.97,,65.0,18.0,41.0,18.0,0.0,1,2.9,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 410,12.06.2017,2,R407c,"2,700 kg",,58,127.0,8.5,3.25,-7.0,-10.0,7.08,2.35,8.62,3.17,11.44,4.29,13.38,5.23,7.08,2.35,6.39,2.04,,65.0,18.0,18.0,18.0,0.0,1,2.11,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 415,CTC EcoAir 415 1x230V,,2,R407c,"3,400 kg",,64,147.0,13.09,3.8,-5.0,-10.0,10.1,3.08,12.3,3.78,16.3,4.89,18.8,5.7,10.6,3.25,9.2,2.83,,65.0,18.0,67.0,18.0,0.0,1,3.9,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 415,,2,R407c,"3,400 kg",,64,119.0,12.27,3.1,-5.0,-10.0,9.5,2.32,11.5,2.96,15.2,3.91,17.9,4.78,9.9,2.48,8.6,2.06,,65.0,18.0,20.0,18.0,0.0,1,3.7,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 420,CTC EcoAir 420 3x400V,,2,R407c,"3,500 kg",,66,145.0,13.88,3.7,-6.0,-10.0,11.5,3.07,14.0,3.72,17.7,4.64,21.4,5.56,11.5,3.15,10.5,2.82,,65.0,18.0,68.0,18.0,0.0,1,3.4,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 420,,2,R407c,"3,500 kg",,66,119.0,14.2,3.1,-5.0,-10.0,10.9,2.35,13.4,2.97,17.3,3.81,20.3,4.62,11.5,2.49,10.0,2.1,,65.0,18.0,20.0,18.0,0.0,1,4.3,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 510M 1x230V,CTC EcoAir 510M 1x230V,,2,R410A,"2,200 kg",,60,171.0,9.3,4.4,-10.0,-10.0,3.9,2.92,2.5,4.7,2.6,5.93,1.3,7.59,4.3,2.62,4.3,2.62,,65.0,15.0,9.0,15.0,23.0,1,0.0,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 510M 1x230V,,2,R410A,"2,200 kg",,60,125.0,9.2,3.2,-8.0,-10.0,7.0,7.95,4.4,3.14,2.8,4.63,2.9,6.17,7.2,1.84,6.1,1.71,,65.0,15.0,9.0,15.0,23.0,1,1.9,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 610M,CTC EcoAir 610M,,2,R407c,"2,200 kg",,53,189.0,6.0,4.81,-9.0,-10.0,5.61,3.03,3.46,5.14,2.45,5.83,2.92,7.27,5.88,2.66,5.71,2.59,,65.0,14.0,14.0,14.0,0.0,1,0.29,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 610M,,2,R407c,"2,200 kg",,53,143.0,6.6,3.64,-7.0,-10.0,5.89,2.03,3.62,3.81,2.43,4.86,2.83,5.9,5.89,2.03,5.33,1.77,,65.0,14.0,14.0,14.0,0.0,1,1.27,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 614M,CTC EcoAir 614M,,2,R407c,"2,200 kg",,51,193.0,7.5,4.9,-10.0,-10.0,6.8,2.88,4.05,5.21,2.63,6.24,3.03,7.17,7.67,2.25,7.67,2.25,,65.0,14.0,14.0,14.0,0.0,1,0.0,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 614M,,2,R407c,"2,200 kg",,51,148.0,7.6,3.78,-10.0,-10.0,6.83,2.01,4.06,3.94,2.57,5.14,2.94,6.53,7.65,1.51,7.65,1.51,,65.0,14.0,14.0,14.0,0.0,1,0.0,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoAir 622M,CTC EcoAir 622M,,2,R407c,"2,700 kg",,55,193.0,8.5,4.92,-10.0,-10.0,7.76,3.53,4.49,4.97,4.81,5.94,5.56,7.35,8.75,3.04,8.75,3.04,,65.0,12.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Enertech CTC AB,CTC EcoAir 622M,,2,R407c,"2,700 kg",,55,147.0,8.5,3.77,-10.0,-10.0,7.52,2.41,4.61,3.81,4.72,4.76,5.55,6.15,8.66,1.99,8.66,1.99,,65.0,12.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 406,CTC EcoPart 406 1x230V,,2,R407c,"1,900 kg",50.0,,179.0,6.71,4.68,-7.0,-10.0,5.9,4.67,6.0,4.88,6.1,5.06,6.2,5.25,5.9,4.67,5.9,4.57,,65.0,18.0,5.0,18.0,0.0,1,0.8,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 406,,2,R407c,"1,900 kg",50.0,,130.0,6.26,3.45,-6.0,-10.0,5.3,3.1,5.5,3.52,5.6,3.91,5.8,4.32,5.3,3.16,5.17,2.91,,65.0,18.0,3.0,18.0,0.0,1,1.1,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 408,CTC EcoPart 408 1x230V,,2,R407c,"1,900 kg",46.0,,180.0,6.45,4.7,-7.0,-10.0,8.2,4.76,8.3,4.86,8.3,5.04,8.4,5.21,8.2,4.67,8.19,4.58,,65.0,18.0,13.0,18.0,0.0,1,1.1,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 408,,2,R407c,"1,900 kg",46.0,,136.0,8.72,3.6,-6.0,-10.0,7.7,3.28,7.9,3.62,8.0,4.0,8.1,4.38,7.7,3.13,7.64,3.13,,65.0,18.0,4.0,18.0,0.0,1,1.1,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 410,CTC EcoPart 410 1x230V,,2,R407c,"1,900 kg",49.0,,181.0,11.32,4.7,-7.0,-10.0,10.0,4.69,10.1,1.88,10.2,5.1,10.3,5.22,10.0,4.69,9.98,4.6,,65.0,18.0,14.0,18.0,0.0,1,1.1,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 410,,2,R407c,"1,900 kg",49.0,,138.0,10.6,3.65,-7.0,-10.0,9.4,3.28,9.5,3.66,9.7,4.03,9.9,4.41,9.4,3.28,9.3,3.1,,65.0,18.0,3.0,18.0,0.0,1,1.3,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 412,CTC EcoPart 412 1x230V,,2,R407c,"2,300 kg",50.0,,182.0,13.35,4.8,-7.0,-10.0,11.8,4.69,11.9,4.88,12.0,5.06,12.1,5.23,11.8,4.69,11.75,4.6,,65.0,18.0,22.0,18.0,0.0,1,1.6,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 412,,2,R407c,"2,300 kg",50.0,,138.0,12.49,3.65,-7.0,-10.0,11.0,3.25,11.2,3.64,11.4,4.02,11.6,4.4,11.2,3.25,10.97,3.08,,65.0,18.0,5.0,18.0,0.0,1,1.5,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 414,CTC EcoPart 414 1x230V,,2,R407c,"2,700 kg",53.0,,174.0,16.47,4.6,-7.0,-10.0,14.6,4.64,14.7,4.81,14.8,4.97,14.9,5.13,14.6,4.64,14.51,4.55,,65.0,18.0,97.0,18.0,0.0,1,2.0,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 414,,2,R407c,"2,700 kg",53.0,,137.0,16.12,3.6,-6.0,-10.0,13.6,3.29,13.9,3.68,14.2,4.03,14.4,4.37,13.6,3.34,13.45,3.11,,65.0,18.0,35.0,18.0,0.0,1,2.7,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 417,CTC EcoPart 417 1x230V,,2,R407c,"2,700 kg",56.0,,181.0,19.15,4.7,-7.0,-10.0,16.9,4.64,17.1,4.83,17.2,5.01,17.4,5.18,16.9,4.64,16.87,4.55,,65.0,18.0,27.0,18.0,0.0,1,2.3,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 417,,2,R407c,"2,700 kg",56.0,,137.0,18.03,3.6,-6.0,-10.0,16.0,3.23,16.1,3.6,16.4,3.97,16.7,4.36,16.0,3.23,15.87,3.07,,65.0,18.0,8.0,18.0,0.0,1,2.2,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 425,CTC EcoPart 425 1x230V,,2,R407c,"4,600 kg",50.0,,182.0,25.06,4.8,-7.0,-10.0,23.6,4.69,23.8,4.88,24.0,5.06,24.2,5.23,23.6,4.69,25.06,4.57,,65.0,18.0,22.0,18.0,0.0,1,3.2,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 425,,2,R407c,"4,600 kg",50.0,,138.0,23.51,3.7,-7.0,-10.0,22.0,3.25,22.4,3.64,22.8,4.02,23.2,4.4,22.0,3.25,23.51,3.07,,65.0,18.0,5.0,18.0,0.0,1,3.0,,,,,,,,,,,high
