manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Enertech CTC AB,CTC EcoPart 430,CTC EcoPart 430 1x230V,,2,R407c,"5,000 kg",53.0,,174.0,28.62,4.6,-7.0,-10.0,29.2,4.64,29.4,4.81,29.6,4.97,29.8,5.13,29.2,4.64,28.62,4.57,,65.0,18.0,97.0,18.0,0.0,1,4.0,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 430,,2,R407c,"5,000 kg",53.0,,137.0,26.84,3.6,-6.0,-10.0,27.2,3.29,27.8,3.68,28.4,4.03,28.8,4.37,27.2,3.34,26.84,3.08,,65.0,18.0,32.0,18.0,0.0,1,5.4,,,,,,,,,,,high
 Enertech CTC AB,CTC EcoPart 435,CTC EcoAir 435 1x230V,,2,R407c,"5,400 kg",56.0,,181.0,33.74,4.7,-7.0,-10.0,33.8,4.64,34.2,4.83,34.4,5.01,34.8,5.18,33.8,4.64,33.74,4.55,,65.0,18.0,27.0,18.0,0.0,1,4.6,,,,,,,,,,,low, Enertech CTC AB,CTC EcoPart 435,,2,R407c,"5,400 kg",56.0,,137.0,31.74,3.6,-7.0,-10.0,32.0,3.23,32.2,3.6,32.8,3.97,33.4,4.36,32.0,3.23,31.74,3.07,,65.0,18.0,8.0,18.0,0.0,1,4.4,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 608,CTC EcoPart i608M,30.11.2020,2,R407c,"2,400 kg",34.0,,208.0,7.0,5.39,-10.0,-10.0,6.02,4.75,3.61,5.68,2.47,5.97,2.58,6.05,7.32,4.56,7.32,4.56,,65.0,23.0,23.0,0.0,0.0,1,0.0,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 608,30.11.2020,2,R407c,"2,400 kg",34.0,,159.0,7.0,4.17,-10.0,-10.0,6.58,3.02,4.31,4.71,2.3,4.46,2.28,4.86,6.91,2.66,6.87,2.84,,65.0,23.0,23.0,0.0,0.0,1,0.0,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 608,CTC GSi 608,30.11.2020,4,R407c,"2,400 kg",34.0,,208.0,7.0,5.39,-10.0,-10.0,6.02,4.75,3.61,5.68,2.47,5.97,2.58,6.05,7.32,4.56,7.32,4.56,,65.0,23.0,23.0,0.0,0.0,1,0.0,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 608,30.11.2020,4,R407c,"2,400 kg",34.0,,159.0,7.0,4.17,-10.0,-10.0,6.58,3.02,4.31,4.71,2.3,4.46,2.28,4.86,6.91,2.66,6.87,2.84,,65.0,23.0,23.0,0.0,0.0,1,0.0,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 612,CTC EcoPart 612M,30.11.2020,2,R407c,"2,400 kg",39.0,,208.0,9.81,5.4,-10.0,-10.0,8.8,4.59,5.4,5.6,3.5,6.05,2.4,6.03,9.8,4.3,9.94,4.28,,65.0,23.0,0.0,0.0,0.0,1,0.1,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 612,30.11.2020,2,R407c,"2,400 kg",39.0,,155.0,6.8,4.1,-10.0,-10.0,6.0,3.25,3.7,4.18,2.4,4.7,2.4,5.34,6.7,3.0,6.66,2.99,,65.0,23.0,6.0,0.0,0.0,1,0.1,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 612,CTC GSi 612,30.11.2020,4,R407c,"2,400 kg",39.0,,208.0,9.81,5.4,-10.0,-10.0,8.8,4.59,5.4,5.6,3.5,6.05,2.4,6.03,9.8,4.3,9.94,4.28,,65.0,23.0,0.0,0.0,0.0,1,0.1,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 612,30.11.2020,4,R407c,"2,400 kg",39.0,,155.0,6.8,4.1,-10.0,-10.0,6.0,3.25,3.7,4.18,2.4,4.7,2.4,5.34,6.7,3.0,6.66,2.99,,65.0,23.0,6.0,0.0,0.0,1,0.1,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 612 1x230V,CTC GSi 612 1x230V,30.11.2020,4,R407c,"2,300 kg",43.0,,196.0,10.0,5.1,-15.0,-10.0,8.9,4.37,5.4,5.25,3.4,5.75,2.4,6.1,11.8,3.68,10.0,4.03,,65.0,23.0,0.0,23.0,0.0,1,0.0,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 612 1x230V,30.11.2020,4,R407c,"2,300 kg",43.0,,148.0,12.0,3.9,-9.0,-10.0,10.6,2.96,6.5,3.9,4.2,4.55,2.3,5.24,11.6,2.73,11.6,2.64,,65.0,23.0,0.0,23.0,0.0,1,0.4,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 616,CTC EcoPart 616M,30.11.2020,2,R407c,"2,200 kg",42.0,,201.0,16.0,5.23,-9.0,-10.0,14.04,4.17,8.49,5.36,5.61,5.87,4.55,6.03,15.27,3.88,15.6,3.77,,65.0,20.0,20.0,20.0,0.0,1,0.4,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 616,30.11.2020,2,R407c,"2,200 kg",42.0,,154.0,16.0,4.04,-8.0,-10.0,14.19,2.79,8.83,4.13,5.5,4.89,4.39,5.14,14.58,2.7,14.34,2.57,,65.0,20.0,20.0,20.0,0.0,1,1.66,,,,,,,,,,,high
 Enertech CTC AB,CTC GSi 616,CTC GSi 616,30.11.2020,4,R407c,"2,200 kg",42.0,,201.0,16.0,5.23,-9.0,-10.0,14.04,4.17,8.49,5.36,5.61,5.87,4.55,6.03,15.27,3.88,15.6,3.77,,65.0,20.0,20.0,20.0,0.0,1,0.4,,,,,,,,,,,low, Enertech CTC AB,CTC GSi 616,30.11.2020,4,R407c,"2,200 kg",42.0,,154.0,16.0,4.04,-8.0,-10.0,14.19,2.79,8.83,4.13,5.5,4.89,4.39,5.14,14.58,2.7,14.34,2.57,,65.0,20.0,20.0,20.0,0.0,1,1.66,,,,,,,,,,,high
 FHE Manufacturing,InelioDynamic 13,InelioDynamic 13,16.06.2021,4,R410A,"2,500 kg",,69,151.0,7.83,3.86,-7.0,-10.0,6.93,2.67,4.56,3.81,2.83,4.56,3.12,6.93,6.93,2.67,6.99,2.31,,55.0,5.0,8.0,5.0,35.0,1,0.84,,,,,,,,,,,low, FHE Manufacturing,InelioDynamic 13,16.06.2021,4,R410A,"2,500 kg",,69,114.0,6.91,2.92,-7.0,-10.0,6.11,1.62,3.64,2.98,4.55,4.16,3.9,6.52,6.11,1.62,4.41,1.19,,55.0,5.0,8.0,5.0,35.0,1,2.5,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 012,07.10.2022,2,R32,"1,800 kg",,70,200.1,12.3,5.08,-7.0,-10.0,10.85,3.11,6.79,4.86,4.79,6.98,3.73,9.02,10.85,3.11,12.3,2.8,,65.0,13.0,20.0,13.0,0.0,1,0.0,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,07.10.2022,2,R32,"1,800 kg",,70,141.6,12.5,3.62,-7.0,-10.0,11.06,2.15,6.91,3.59,4.64,5.07,2.15,4.52,11.06,2.15,10.97,1.98,,65.0,13.0,20.0,13.0,0.0,1,1.53,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 012T,07.10.2022,2,R32,"1,800 kg",,70,200.2,12.3,5.08,-7.0,-10.0,10.85,3.11,6.79,4.86,4.79,6.98,3.73,9.02,10.85,3.11,12.3,2.8,,65.0,6.0,18.0,6.0,0.0,1,0.0,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,07.10.2022,2,R32,"1,800 kg",,70,141.6,12.5,3.62,-7.0,-10.0,11.06,2.15,6.91,3.59,4.64,5.07,2.15,4.52,11.06,2.15,10.97,1.98,,65.0,6.0,18.0,6.0,0.0,1,1.53,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 014,07.10.2022,2,R32,"1,800 kg",,72,192.5,14.15,4.89,-7.0,-10.0,12.52,2.97,7.98,4.56,5.04,7.01,3.73,9.02,12.52,2.97,13.41,2.66,,65.0,13.0,20.0,13.0,0.0,1,0.75,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,07.10.2022,2,R32,"1,800 kg",,72,141.8,14.15,3.62,-7.0,-10.0,12.52,2.2,7.71,3.58,5.07,5.06,2.15,4.52,12.52,2.2,11.51,1.96,,65.0,13.0,20.0,13.0,0.0,1,2.65,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 014T,07.10.2022,2,R32,"1,800 kg",,72,192.5,14.2,4.89,-7.0,-10.0,12.52,2.97,7.98,4.56,5.04,7.01,3.73,9.02,12.52,2.97,13.41,2.66,,65.0,6.0,18.0,6.0,0.0,1,0.8,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,07.10.2022,2,R32,"1,800 kg",,72,141.8,14.2,3.62,-7.0,-10.0,12.52,2.2,7.71,3.58,5.07,5.06,2.15,4.52,12.52,2.2,11.51,1.96,,65.0,6.0,18.0,6.0,0.0,1,2.69,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 016,07.10.2022,2,R32,"1,800 kg",,72,190.5,15.23,4.84,-7.0,-10.0,13.49,2.87,8.59,4.53,5.55,7.01,3.73,9.02,13.49,2.87,14.05,2.65,,65.0,13.0,20.0,13.0,0.0,1,1.18,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,07.10.2022,2,R32,"1,800 kg",,72,140.6,14.7,3.59,-7.0,-10.0,13.03,2.16,8.5,3.55,5.27,5.05,2.15,4.52,13.03,2.16,12.07,1.94,,65.0,13.0,20.0,13.0,0.0,1,2.63,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,SHP M PRO 016T,07.10.2022,2,R32,"1,800 kg",,72,190.5,15.2,4.84,-7.0,-10.0,13.49,2.87,8.59,4.53,5.55,7.01,3.73,9.02,13.49,2.87,14.05,2.65,,65.0,6.0,18.0,6.0,0.0,1,1.15,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 12 14 16 kW,07.10.2022,2,R32,"1,800 kg",,72,140.7,14.7,3.59,-7.0,-10.0,13.03,2.16,8.5,3.55,5.27,5.05,2.15,4.52,13.03,2.16,12.07,1.94,,65.0,6.0,18.0,6.0,0.0,1,2.63,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,SHP M PRO 006,07.10.2022,2,R32,"1,250 kg",,60,201.8,6.52,5.12,-7.0,-10.0,5.77,3.43,3.74,5.04,2.32,6.06,1.87,9.12,5.77,3.43,6.52,3.0,,65.0,13.0,20.0,13.0,0.0,1,0.0,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,07.10.2022,2,R32,"1,250 kg",,60,140.72,6.36,3.59,-7.0,-10.0,5.62,2.36,3.52,3.7,2.2,4.21,1.31,4.96,5.62,2.36,6.04,2.02,,65.0,13.0,20.0,13.0,0.0,1,0.32,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,SHP M PRO 008,07.10.2022,2,R32,"1,250 kg",,63,203.99,7.9,5.17,-7.0,-10.0,6.99,3.29,4.51,4.99,2.81,6.72,1.87,9.12,6.99,3.29,7.46,2.87,,65.0,13.0,20.0,13.0,0.0,1,0.44,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,07.10.2022,2,R32,"1,250 kg",,63,143.64,7.25,3.67,-7.0,-10.0,6.42,2.31,4.03,3.76,2.56,4.48,1.31,4.96,6.42,2.31,6.85,1.98,,65.0,13.0,20.0,13.0,0.0,1,0.4,,,,,,,,,,,high
 Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,SHP M PRO 010,07.10.2022,2,R32,"1,250 kg",,65,201.91,9.06,5.12,-7.0,-10.0,8.02,3.09,5.06,4.92,3.22,7.03,1.87,9.12,8.02,3.09,7.88,2.87,,65.0,13.0,20.0,13.0,0.0,1,1.18,,,,,,,,,,,low, Fonderie Sime S.p.A.,SHP M PRO 6 8 10 kW,07.10.2022,2,R32,"1,250 kg",,65,145.47,8.16,3.71,-7.0,-10.0,7.21,2.24,4.56,3.86,2.84,4.58,1.31,4.96,7.21,2.24,7.01,1.97,,65.0,13.0,20.0,13.0,0.0,1,1.14,,,,,,,,,,,high
 Galmet Sp. z o.o. Sp. K.,Prima 4-6GT,Prima 4GT,14.04.2021,2,R32,"1,500 kg",,55,191.0,5.52,4.85,-7.0,-10.0,4.88,3.19,3.06,4.78,1.93,6.13,1.48,8.05,4.88,3.19,4.42,2.86,,65.0,14.0,24.0,14.0,0.0,1,1.11,,,,,,,,,,,low, Galmet Sp. z o.o. Sp. K.,Prima 4-6GT,14.04.2021,2,R32,"1,500 kg",,55,130.0,4.4,3.31,-7.0,-10.0,3.89,2.17,2.38,3.3,2.95,4.41,1.32,5.66,3.89,2.17,3.42,1.91,,65.0,14.0,24.0,14.0,0.0,1,0.98,,,,,,,,,,,high
 Galmet Sp. z o.o. Sp. K.,Prima 4-6GT,Prima 6GT,14.04.2021,2,R32,"1,500 kg",,58,195.0,6.82,4.95,-7.0,-10.0,6.03,3.09,3.88,4.85,2.4,6.63,1.39,7.83,6.03,3.09,5.36,2.76,,65.0,14.0,24.0,14.0,0.0,1,1.45,,,,,,,,,,,low, Galmet Sp. z o.o. Sp. K.,Prima 4-6GT,14.04.2021,2,R32,"1,500 kg",,58,138.0,5.7,3.52,-7.0,-10.0,5.05,2.17,3.12,3.51,2.09,4.54,1.28,5.59,5.05,2.17,4.52,1.91,,65.0,14.0,24.0,14.0,0.0,1,1.18,,,,,,,,,,,high
" GD Midea Heating & Ventilating Equipment Co., Ltd.",M thermal A Series 8 10kW with 240L tank,MHA-V10W/D2N8-B+HBT-A100/240C****GN8-B,12.06.2020,4,R32,"1,650 kg",42.0,60,205.0,9.17,5.19,-7.0,-10.0,8.11,3.23,5.18,5.01,3.32,7.08,1.65,8.58,8.11,3.23,7.4,2.96,,65.0,14.0,24.0,14.0,0.0,1,1.76,,,,,,,,,,,low," GD Midea Heating & Ventilating Equipment Co., Ltd.",M thermal A Series 8 10kW with 240L tank,12.06.2020,4,R32,"1,650 kg",42.0,60,137.0,7.67,3.49,-7.0,-10.0,6.78,2.24,4.29,3.42,2.77,4.52,1.58,5.68,6.78,2.24,5.39,1.83,,65.0,14.0,24.0,14.0,0.0,1,2.28,,,,,,,,,,,high
" GD Midea Heating & Ventilating Equipment Co., Ltd.",M thermal A Series 8 10kW with 240L tank,MHA-V8W/D2N8-B+HBT-A100/240C****GN8-B,12.06.2020,4,R32,"1,650 kg",42.0,59,205.0,8.12,5.21,-7.0,-10.0,7.19,3.35,4.65,5.09,2.9,6.82,1.63,8.35,7.19,3.35,6.45,3.04,,65.0,14.0,24.0,14.0,0.0,1,1.68,,,,,,,,,,,low," GD Midea Heating & Ventilating Equipment Co., Ltd.",M thermal A Series 8 10kW with 240L tank,12.06.2020,4,R32,"1,650 kg",42.0,59,132.0,6.6,3.36,-7.0,-10.0,5.84,2.16,3.76,3.3,2.43,4.34,1.4,5.33,5.84,2.16,4.91,1.84,,65.0,14.0,24.0,14.0,0.0,1,1.69,,,,,,,,,,,high
" GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",MHC-V12W/D2N8,17.01.2019,2,R32,"2,800 kg",,68,169.0,12.0,4.29,-7.0,-10.0,10.52,2.88,6.5,4.15,4.12,5.74,2.23,5.4,10.52,2.88,12.01,2.6,,60.0,9.0,15.0,9.0,0.0,1,0.0,,,,,,,,,,,low," GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",17.01.2019,2,R32,"2,800 kg",,68,126.0,13.0,3.23,-7.0,-10.0,11.29,2.05,7.31,3.14,4.96,4.25,2.37,4.94,11.29,2.05,11.88,1.79,,60.0,9.0,15.0,9.0,0.0,1,0.9,,,,,,,,,,,high
" GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",MHC-V14W/D2N8,17.01.2019,2,R32,"2,800 kg",,71,168.0,14.0,4.27,-7.0,-10.0,12.47,2.84,7.48,4.19,5.04,5.99,2.23,5.3,12.47,2.84,12.72,2.51,,60.0,9.0,26.0,9.0,0.0,1,1.4,,,,,,,,,,,low," GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",17.01.2019,2,R32,"2,800 kg",,71,128.0,14.0,3.26,-7.0,-10.0,12.18,2.05,7.84,3.18,5.21,4.29,2.57,5.14,12.18,2.05,11.68,1.74,,60.0,9.0,26.0,9.0,0.0,1,2.1,,,,,,,,,,,high
" GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",MHC-V16W/D2N8,17.01.2019,2,R32,"2,800 kg",,71,169.0,16.0,4.3,-7.0,-10.0,14.15,2.72,8.92,4.17,5.64,5.86,2.47,6.28,14.15,2.72,12.93,2.41,,60.0,9.0,41.0,9.0,0.0,1,3.1,,,,,,,,,,,low," GD Midea Heating & Ventilating Equipment Co., Ltd.","MHC-V12W/D2N8, V14W/D2N8, V16W/D2N8",17.01.2019,2,R32,"2,800 kg",,71,128.0,15.0,3.27,-7.0,-10.0,12.9,2.04,8.25,3.21,5.45,4.32,2.57,5.12,12.9,2.04,11.16,1.65,,60.0,9.0,41.0,9.0,0.0,1,3.4,,,,,,,,,,,high
 Glen Dimplex Deutschland GmbH,LA 35TBS,LA 35TBS,21.10.2021,2,R407c,"5,600 kg",,61,152.0,20.7,3.87,-10.0,-10.0,21.8,3.02,14.3,3.88,18.0,4.79,21.9,5.72,20.5,2.9,20.5,2.9,,60.0,20.0,20.0,20.0,88.0,1,0.2,,,,,,,,,,,low, Glen Dimplex Deutschland GmbH,LA 35TBS,21.10.2021,2,R407c,"5,600 kg",,61,125.0,20.7,3.21,-10.0,-10.0,22.2,2.36,14.1,3.22,17.6,3.95,21.3,4.93,20.6,2.17,20.6,2.17,,60.0,20.0,20.0,20.0,88.0,1,0.1,,,,,,,,,,,high
 Glen Dimplex Deutschland GmbH,LA 60S-TU,LA 60S-TU,21.10.2021,2,R407c,"15,700 kg",,72,154.0,36.0,3.91,-10.0,-10.0,38.1,3.02,27.5,3.89,35.2,4.79,41.3,5.41,35.6,2.85,35.6,2.85,,60.0,30.0,29.0,30.0,95.0,1,0.42,,,,,,,,,,,low, Glen Dimplex Deutschland GmbH,LA 60S-TU,21.10.2021,2,R407c,"15,700 kg",,72,130.0,36.0,3.33,-10.0,-10.0,38.1,2.41,26.5,3.3,33.8,4.19,39.7,4.76,36.0,2.22,36.0,2.22,,60.0,30.0,29.0,30.0,95.0,1,1.0,,,,,,,,,,,high
 Glen Dimplex Deutschland GmbH,LA 60S-TU,LA 60S-TUR,21.10.2021,2,R407c,"15,700 kg",,72,157.0,36.0,4.01,-10.0,-10.0,38.1,3.02,27.5,3.89,35.2,4.79,41.3,5.41,35.6,2.85,35.6,2.85,,60.0,30.0,29.0,30.0,95.0,1,0.42,,,,,,,,,,,low, Glen Dimplex Deutschland GmbH,LA 60S-TU,21.10.2021,2,R407c,"15,700 kg",,72,133.0,36.0,3.4,-10.0,-10.0,39.0,2.41,26.5,3.3,33.8,4.19,39.7,4.76,36.0,2.22,35.0,2.22,,60.0,30.0,29.0,30.0,95.0,1,1.0,,,,,,,,,,,high
 Grant Engineering (Ireland) ULC,Grant Aerona3 HPID10R32,HPID10R32,01.03.2022,4,R32,"1,550 kg",,64.1,207.0,9.2,5.24,-8.0,-10.0,9.03,3.3,5.29,5.96,3.4,7.8,3.7,9.2,8.49,3.11,5.9,2.74,,60.0,100.0,40.0,100.0,0.0,1,3.3,,,,,,,,,,,low, Grant Engineering (Ireland) ULC,Grant Aerona3 HPID10R32,01.03.2022,4,R32,"1,550 kg",,64.1,138.0,8.7,3.53,-8.0,-10.0,8.16,2.29,5.07,3.53,3.4,5.41,3.95,8.45,8.03,2.14,5.77,1.85,,60.0,100.0,40.0,100.0,0.0,1,2.93,,,,,,,,,,,high
 Grant Engineering (Ireland) ULC,Grant Aerona3 HPID17R32,HPID17R32,01.03.2022,4,R32,"2,800 kg",,61.6,181.0,12.8,4.61,-9.0,-10.0,12.0,3.06,7.7,4.61,9.2,6.75,6.2,9.64,11.64,3.08,11.4,3.24,,60.0,100.0,40.0,100.0,0.0,1,1.4,,,,,,,,,,,low, Grant Engineering (Ireland) ULC,Grant Aerona3 HPID17R32,01.03.2022,4,R32,"2,800 kg",,61.6,142.0,12.2,3.64,-8.0,-10.0,12.8,2.34,7.43,3.61,9.11,5.21,6.1,8.12,10.76,2.12,9.57,2.15,,60.0,100.0,40.0,100.0,0.0,1,2.63,,,,,,,,,,,high
 Grant Engineering (Ireland) ULC,Grant Aerona3 HPID6R32,HPID6R32,01.03.2022,4,R32,"0,800 kg",,65.2,185.0,4.5,4.7,-9.0,-10.0,4.68,3.13,3.24,6.02,2.1,7.4,2.0,9.2,4.5,3.02,3.87,2.67,,60.0,100.0,40.0,100.0,0.0,1,0.63,,,,,,,,,,,low, Grant Engineering (Ireland) ULC,Grant Aerona3 HPID6R32,01.03.2022,4,R32,"0,800 kg",,65.2,132.0,4.5,3.38,-9.0,-10.0,5.03,2.11,3.21,4.03,2.2,5.1,1.78,6.15,4.49,1.99,3.51,1.85,,60.0,100.0,40.0,100.0,0.0,1,0.99,,,,,,,,,,,high
 Grant Engineering (UK) Ltd,Grant Aerona3 HPID13R32,HPID13R32,01.03.2022,4,R32,"2,200 kg",,60.8,215.0,10.0,5.46,-8.0,-10.0,9.6,3.03,6.09,6.2,4.3,8.5,4.1,10.3,9.14,3.02,7.69,2.98,,60.0,100.0,40.0,100.0,0.0,1,2.31,,,,,,,,,,,low, Grant Engineering (UK) Ltd,Grant Aerona3 HPID13R32,01.03.2022,4,R32,"2,200 kg",,60.8,160.0,10.0,4.08,-8.0,-10.0,9.68,2.16,6.05,3.92,4.14,8.62,4.11,8.62,8.91,2.12,7.36,2.04,,60.0,100.0,40.0,100.0,0.0,1,2.64,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 4-6kW,GRS-CQ4.0PdG/NhH2-E,18.01.2022,4,R32,"1,100 kg",47.0,62,184.0,5.0,4.67,-7.0,-10.0,4.6,3.23,2.9,4.59,2.6,6.39,2.8,6.37,4.6,3.23,4.2,2.56,,60.0,25.0,25.0,25.0,25.0,1,0.8,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",VERSATI AIO G2 4-6kW,18.01.2022,4,R32,"1,100 kg",47.0,62,128.0,5.0,3.27,-7.0,-10.0,4.0,2.03,2.6,3.27,2.3,4.3,2.8,6.0,4.0,2.03,3.8,1.38,,60.0,25.0,25.0,25.0,25.0,1,1.2,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ12Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,4,R32,"2,200 kg",,64,188.0,12.0,4.78,-7.0,-10.0,10.7,2.98,6.1,4.38,4.1,7.03,3.4,9.49,10.7,2.98,10.2,2.62,,65.0,25.0,25.0,25.0,25.0,1,1.8,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,24.10.2022,4,R32,"2,200 kg",,68,144.0,12.0,3.68,-7.0,-10.0,10.4,2.11,6.9,3.81,4.3,4.36,3.0,6.96,10.4,2.11,9.8,1.77,,65.0,25.0,25.0,25.0,25.0,1,2.2,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ12Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,4,R32,"2,200 kg",,64,180.0,12.0,4.58,-7.0,-10.0,10.8,3.01,6.7,4.5,4.5,5.82,3.3,7.45,10.8,3.01,9.9,2.51,,65.0,25.0,25.0,25.0,25.0,1,2.1,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,24.10.2022,4,R32,"2,200 kg",,68,137.0,12.0,3.5,-7.0,-10.0,10.5,2.02,6.9,3.66,4.4,4.3,3.0,5.12,10.5,2.02,11.5,2.02,,65.0,25.0,25.0,25.0,25.0,1,0.5,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ14Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,4,R32,"2,200 kg",,64,185.0,13.0,4.7,-7.0,-10.0,11.5,2.71,7.1,4.39,4.4,6.89,3.5,10.3,11.5,2.71,11.5,2.38,,65.0,25.0,25.0,25.0,25.0,1,1.5,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,24.10.2022,4,R32,"2,200 kg",,68,145.0,13.0,3.7,-7.0,-10.0,11.8,2.1,6.9,3.81,4.5,4.52,3.0,7.05,11.8,2.1,9.6,1.75,,65.0,25.0,25.0,25.0,25.0,1,3.4,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ14Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,4,R32,"2,200 kg",,64,179.0,13.0,4.55,-7.0,-10.0,11.6,2.89,6.7,4.5,4.5,5.82,3.4,7.53,11.6,2.89,11.1,2.28,,65.0,25.0,25.0,25.0,25.0,1,1.9,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,24.10.2022,4,R32,"2,200 kg",,68,138.0,13.0,3.53,-7.0,-10.0,11.8,2.21,6.9,3.66,4.4,4.3,3.0,4.93,11.8,2.21,11.6,2.02,,65.0,25.0,25.0,25.0,25.0,1,1.4,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ16Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,4,R32,"2,200 kg",,64,184.0,14.0,4.68,-7.0,-10.0,12.2,2.68,7.1,4.39,4.7,6.86,3.5,10.3,12.2,2.68,11.2,2.38,,65.0,25.0,25.0,25.0,25.0,1,2.8,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,24.10.2022,4,R32,"2,200 kg",,68,145.0,14.0,3.7,-7.0,-10.0,12.3,2.18,6.9,3.81,4.5,4.56,3.0,7.07,12.3,2.18,8.5,1.41,,65.0,25.0,25.0,25.0,25.0,1,5.5,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,GRS-CQ16Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,4,R32,"2,200 kg",,64,179.0,13.0,4.55,-7.0,-10.0,11.6,2.89,6.7,4.5,4.5,5.82,3.4,7.53,11.6,2.89,11.1,2.29,,65.0,25.0,25.0,25.0,25.0,1,1.9,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 12/14/16k,24.10.2022,4,R32,"2,200 kg",,68,138.0,14.0,3.53,-7.0,-10.0,12.1,2.17,6.9,3.66,4.4,4.3,3.0,4.93,12.1,2.17,11.5,2.02,,65.0,25.0,25.0,25.0,25.0,1,2.5,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 4/6k,GRS-CQ4.0Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,4,R32,"0,950 kg",,56,192.0,5.0,4.88,-7.0,-10.0,4.8,3.43,3.1,4.83,1.9,5.95,1.7,8.49,4.8,3.43,4.4,2.46,,65.0,25.0,25.0,25.0,25.0,1,0.6,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 4/6k,24.10.2022,4,R32,"0,950 kg",,58,137.0,5.0,3.5,-7.0,-10.0,4.3,2.47,2.7,3.19,1.7,4.89,1.6,6.61,4.3,2.47,3.6,1.56,,65.0,25.0,25.0,25.0,25.0,1,1.4,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ10Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,4,R32,"1,600 kg",,64,176.0,9.0,4.48,-7.0,-10.0,8.0,2.9,4.6,4.41,4.8,5.89,3.2,6.97,8.0,2.9,8.5,2.59,,65.0,25.0,25.0,25.0,25.0,1,0.5,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,24.10.2022,4,R32,"1,600 kg",,68,135.0,10.0,3.45,-7.0,-10.0,9.0,2.18,5.2,3.44,3.6,4.39,2.9,5.19,9.0,2.18,9.5,2.05,,65.0,25.0,25.0,25.0,25.0,1,0.5,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ10Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,4,R32,"1,600 kg",,64,189.0,9.0,4.8,-7.0,-10.0,8.3,3.15,4.6,4.32,3.3,7.46,3.2,7.44,8.3,3.15,8.3,2.74,,65.0,25.0,25.0,25.0,25.0,1,0.7,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,24.10.2022,4,R32,"1,600 kg",,68,140.0,10.0,3.58,-7.0,-10.0,9.0,2.45,5.2,3.44,3.5,4.63,2.9,5.21,9.0,2.45,9.6,2.15,,65.0,25.0,25.0,25.0,25.0,1,0.4,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ8.0Pd/NhG3-E+SXTVD300LC/B-E,24.10.2022,4,R32,"1,600 kg",,64,177.0,8.0,4.5,-7.0,-10.0,7.4,3.12,4.4,4.44,3.0,5.31,3.2,7.69,7.4,3.12,7.8,2.77,,65.0,25.0,25.0,25.0,25.0,1,0.2,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,24.10.2022,4,R32,"1,600 kg",,68,145.0,9.0,3.7,-7.0,-10.0,8.3,2.33,5.2,3.57,3.3,4.96,3.0,6.56,8.3,2.33,8.7,1.81,,65.0,25.0,25.0,25.0,25.0,1,0.3,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,GRS-CQ8.0Pd/NhG3-M+SXTVD300LC/B-M,24.10.2022,4,R32,"1,600 kg",,64,176.0,8.0,4.48,-7.0,-10.0,7.4,3.12,4.2,4.17,2.84,5.92,3.2,7.18,7.4,3.12,8.0,2.84,,65.0,25.0,25.0,25.0,25.0,1,0.0,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati monobloc G3/G4 8/10k,24.10.2022,4,R32,"1,600 kg",,68,135.0,9.0,3.45,-7.0,-10.0,7.8,2.14,5.0,3.36,3.3,4.53,3.0,5.44,7.8,2.14,8.6,2.07,,65.0,25.0,25.0,25.0,25.0,1,0.4,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 4/6kW,GRS-CQ4.0Pd/NhH2-E+SXTVD300LC/B-E,24.10.2022,4,R32,"1,100 kg",42.0,60,183.0,5.0,4.65,-7.0,-10.0,4.6,3.23,2.9,4.59,2.6,6.39,2.8,6.37,4.6,3.23,4.2,2.56,,60.0,25.0,25.0,25.0,25.0,1,0.8,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 4/6kW,24.10.2022,4,R32,"1,100 kg",42.0,62,128.0,5.0,3.28,-7.0,-10.0,4.0,2.03,2.6,3.27,2.3,4.3,2.8,6.0,4.0,2.03,3.8,1.38,,60.0,25.0,25.0,25.0,25.0,1,1.2,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 8/10kW,GRS-CQ10Pd/NhH2-E+SXTVD300LC/B-E,24.10.2022,4,R32,"1,840 kg",42.0,64,181.0,9.0,4.6,-7.0,-10.0,7.7,2.87,4.8,4.34,3.1,6.58,3.7,8.37,7.7,2.87,7.1,2.59,,60.0,25.0,25.0,25.0,25.0,1,1.9,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 8/10kW,24.10.2022,4,R32,"1,840 kg",42.0,68,127.0,8.0,3.25,-7.0,-10.0,6.9,2.12,4.2,3.09,4.3,4.34,4.9,5.91,6.9,2.12,6.8,1.75,,60.0,25.0,25.0,25.0,25.0,1,1.2,,,,,,,,,,,high
" Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 8/10kW,GRS-CQ8.0Pd/NhH2-E+SXTVD300LC/B-E,24.10.2022,4,R32,"1,840 kg",42.0,64,181.0,7.0,4.6,-7.0,-10.0,6.2,2.94,3.9,4.39,3.0,6.29,3.6,8.43,6.2,2.94,5.9,2.69,,60.0,25.0,25.0,25.0,25.0,1,1.1,,,,,,,,,,,low," Gree Electric Appliances, Inc. of Zhuhai",Versati Split G2 8/10kW,24.10.2022,4,R32,"1,840 kg",42.0,67,129.0,7.0,3.3,-7.0,-10.0,6.3,2.24,4.1,3.18,4.3,4.26,5.0,5.93,6.3,2.24,6.3,1.79,,60.0,25.0,25.0,25.0,25.0,1,0.7,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,HP60-06 / AHP60-06,18.10.2021,2,R32,"1,500 kg",,64,175.0,7.0,4.46,-7.0,-20.0,6.1,2.96,3.7,4.36,3.2,5.56,3.7,7.88,6.1,2.96,6.1,2.73,,60.0,19.0,22.0,19.0,0.0,0,0.9,5.02,4.12,5.02,3.14,3.7,4.03,2.7,4.82,2.96,6.57,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,18.10.2021,2,R32,"1,500 kg",,64,126.0,7.0,3.21,-7.0,-15.0,5.8,2.08,3.6,3.3,3.0,3.49,3.6,6.49,5.8,2.08,6.0,1.95,,60.0,19.0,22.0,19.0,0.0,0,1.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,HP60-08 / AHP60-08,18.10.2021,2,R32,"1,500 kg",,64,176.0,7.0,4.46,-7.0,-20.0,6.5,2.95,4.0,4.37,3.1,5.55,3.7,7.86,6.5,2.95,6.5,2.7,,60.0,19.0,22.0,19.0,0.0,0,0.5,6.08,4.25,6.08,3.05,4.49,4.07,2.74,4.84,3.02,6.7,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,18.10.2021,2,R32,"1,500 kg",,64,128.0,7.0,3.27,-7.0,-15.0,6.3,1.91,3.8,3.33,3.1,3.9,3.6,6.3,6.3,1.91,6.4,1.95,,60.0,19.0,22.0,19.0,0.0,0,0.6,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,HPS60-08 / AHPS60-08,18.10.2021,2,R32,"1,500 kg",,53,180.0,7.0,4.58,-7.0,-20.0,6.4,2.97,3.9,4.48,3.1,5.8,3.6,7.36,6.5,2.95,6.2,2.6,,60.0,19.0,22.0,19.0,0.0,0,0.8,6.08,4.25,6.08,3.05,4.49,4.07,2.74,4.84,3.02,6.7,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 05/08 / AHP60 06/08,18.10.2021,2,R32,"1,500 kg",,53,131.0,7.0,3.36,-7.0,-15.0,6.2,1.93,3.8,3.42,3.1,4.11,3.6,6.46,6.2,1.93,6.1,1.88,,60.0,19.0,22.0,19.0,0.0,0,0.9,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,HP60-10 / AHP60-10,18.10.2021,2,R32,"2,500 kg",,64,178.0,9.0,4.53,-7.0,-20.0,8.3,2.93,5.3,4.32,4.2,6.01,4.9,8.08,8.3,2.93,8.3,2.71,,60.0,19.0,22.0,19.0,0.0,0,0.0,7.53,4.15,7.53,3.15,5.49,3.92,3.56,4.46,4.35,6.36,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,18.10.2021,2,R32,"2,500 kg",,64,135.0,9.0,3.45,-7.0,-15.0,8.1,2.13,5.2,3.41,4.1,4.3,4.8,6.36,8.1,2.13,8.1,1.96,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,HP60-12 / AHP60-12,18.10.2021,2,R32,"2,500 kg",,65,176.0,10.0,4.47,-7.0,-20.0,8.9,2.88,5.4,4.31,4.3,5.82,4.9,7.81,8.9,2.88,8.8,2.64,,60.0,19.0,22.0,19.0,0.0,0,0.0,8.51,4.25,8.51,3.05,6.28,4.03,3.98,4.58,4.23,6.32,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,18.10.2021,2,R32,"2,500 kg",,65,131.0,10.0,3.36,-7.0,-15.0,8.5,2.08,5.2,3.35,4.2,4.24,4.8,5.31,8.5,2.08,8.7,1.96,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,HPS60-12 / AHPS60-12,18.10.2021,2,R32,"2,500 kg",,53,180.0,10.0,4.58,-7.0,-20.0,8.7,2.9,5.3,4.42,4.3,6.14,4.8,8.0,8.7,2.9,8.4,2.55,,60.0,19.0,22.0,19.0,0.0,0,0.0,8.51,4.25,8.51,3.05,6.28,4.03,3.98,4.58,4.23,6.32,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 10/12 / AHP60 10/12,18.10.2021,2,R32,"2,500 kg",,53,135.0,10.0,3.45,-7.0,-15.0,8.4,2.09,5.2,3.44,4.2,4.47,4.8,5.44,8.4,2.09,8.3,1.89,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 14 / AHP60 14,HP60-14 / AHP60-14,18.10.2021,2,R32,"3,600 kg",,68,176.0,12.0,4.48,-7.0,-20.0,10.7,2.98,6.5,4.2,5.8,5.98,6.7,8.16,10.7,2.98,10.5,2.69,,60.0,19.0,22.0,19.0,0.0,0,0.0,11.48,4.62,11.48,3.25,8.47,4.31,5.41,4.91,5.53,6.72,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 14 / AHP60 14,18.10.2021,2,R32,"3,600 kg",,68,130.0,12.0,3.31,-7.0,-15.0,10.3,2.1,6.2,3.21,5.7,4.19,6.6,6.17,10.3,2.1,10.2,1.96,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,HP60-16 / AHP60-16,18.10.2021,2,R32,"4,000 kg",,68,177.0,14.0,4.49,-7.0,-20.0,12.0,2.88,7.3,4.33,5.7,5.83,6.7,8.12,12.0,2.88,11.7,2.6,,60.0,19.0,22.0,19.0,0.0,0,0.0,13.8,4.8,13.8,3.15,10.17,4.36,6.47,5.3,5.53,6.67,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,18.10.2021,2,R32,"4,000 kg",,68,126.0,13.0,3.22,-7.0,-15.0,11.5,2.09,6.9,3.06,5.5,4.11,6.6,6.3,11.5,2.09,11.5,1.94,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,HP60-18TR / AHP60-18TR,18.10.2021,2,R32,"4,000 kg",,68,175.0,15.0,4.46,-7.0,-20.0,12.8,2.83,7.8,4.34,5.8,5.67,6.7,7.94,12.8,2.83,12.8,2.59,,60.0,19.0,22.0,19.0,0.0,0,0.0,15.04,4.91,15.04,3.08,10.96,4.38,7.06,5.52,5.54,6.8,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,18.10.2021,2,R32,"4,000 kg",,68,131.0,14.0,3.36,-7.0,-15.0,12.5,2.03,7.6,3.34,5.7,4.14,6.6,6.15,12.5,2.03,12.6,1.93,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,HPS60-16 / AHPS60-16,18.10.2021,2,R32,"4,000 kg",,53,186.0,13.0,4.72,-7.0,-20.0,11.9,2.98,7.3,4.56,5.8,6.17,6.7,8.7,11.9,2.98,11.4,2.65,,60.0,19.0,22.0,19.0,0.0,0,0.0,13.8,4.8,13.8,3.15,10.17,4.36,6.47,5.3,5.53,6.67,low, Group Atlantic España - Soluciones Confort Térmico S.A.,Áurea+ HP60 16/18 / AHP60 16/18,18.10.2021,2,R32,"4,000 kg",,53,133.0,13.0,3.39,-7.0,-15.0,11.5,2.16,6.9,3.23,5.7,4.34,6.6,6.75,11.5,2.16,11.5,1.98,,60.0,19.0,22.0,19.0,0.0,0,0.0,,,,,,,,,,,high
 Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,ACV Alféa Excellia Tri 11 BS,19.12.2019,2,R410A,"2,500 kg",46.0,68,154.0,11.0,3.92,-7.0,-10.0,10.0,2.7,6.1,3.7,6.2,5.5,7.4,7.1,10.0,2.7,9.9,2.3,,60.0,14.0,44.0,17.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,ACV Alféa Excellia Tri 11 BS,19.12.2019,2,R410A,"2,500 kg",46.0,68,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.7,5.9,3.9,7.0,5.2,8.2,1.9,8.1,1.6,,60.0,14.0,32.0,17.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,ACV Alféa Excellia Tri 16 BS,19.12.2019,2,R410A,"2,500 kg",46.0,69,149.0,14.0,3.8,-7.0,-10.0,12.0,2.4,7.3,3.6,6.3,5.5,7.4,7.2,12.0,2.4,11.7,2.3,,60.0,14.0,88.0,17.0,0.0,1,1.9,,,,,,,,,,,low, Groupe Atlantic,ACV Alféa Excellia Tri 16 BS,19.12.2019,2,R410A,"2,500 kg",46.0,69,117.0,13.0,3.0,-7.0,-10.0,11.5,1.8,7.0,2.9,5.8,4.1,7.1,5.5,11.5,1.8,10.3,1.6,,60.0,14.0,32.0,17.0,0.0,1,2.7,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia 11,Alféa Excellia 11,,2,R410A,"2,500 kg",46.0,69,151.0,11.0,3.85,-7.0,-10.0,10.0,2.6,6.1,3.7,6.2,5.3,7.4,6.9,10.0,2.6,10.0,2.2,,60.0,8.0,45.0,12.0,0.0,1,1.3,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia 11,,2,R410A,"2,500 kg",46.0,69,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.8,5.9,3.8,7.0,4.8,8.2,1.9,8.0,1.7,,60.0,8.0,22.0,12.0,0.0,1,1.3,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia 11,Alféa Excellia Duo 11,,4,R410A,"2,500 kg",46.0,69,151.0,11.0,3.85,-7.0,-10.0,10.0,2.6,6.1,3.7,6.2,5.3,7.4,6.9,10.0,2.6,10.0,2.2,,60.0,8.0,45.0,12.0,0.0,1,1.3,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia 11,,4,R410A,"2,500 kg",46.0,69,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.8,5.9,3.8,7.0,4.8,8.2,1.9,8.0,1.7,,60.0,8.0,22.0,12.0,0.0,1,1.3,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia 14,Alféa Excellia Duo 14,,4,R410A,"2,500 kg",46.0,69,148.0,13.0,3.77,-7.0,-10.0,11.1,2.5,6.7,3.6,6.2,5.4,7.3,6.9,11.1,2.5,10.8,2.4,,60.0,8.0,72.0,12.0,0.0,1,1.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia 14,,4,R410A,"2,500 kg",46.0,69,113.0,11.0,2.9,-7.0,-10.0,10.0,1.9,6.1,2.8,5.9,3.9,7.1,5.1,10.0,1.9,9.3,1.7,,60.0,8.0,25.0,12.0,0.0,1,2.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia HP A.I. 16,Alféa Excellia HP Duo A.I. 16,,4,R410A,"3,800 kg",45.0,67,163.0,16.0,4.15,-7.0,-10.0,14.2,2.79,8.7,4.17,7.0,5.34,8.1,6.76,14.2,2.79,14.1,2.54,,65.0,19.0,100.0,23.0,0.0,1,2.0,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia HP A.I. 16,,4,R410A,"3,800 kg",45.0,67,125.0,14.0,3.21,-7.0,-10.0,12.0,1.98,7.3,3.15,6.3,4.3,7.6,5.99,12.0,1.98,10.6,1.75,,65.0,19.0,46.0,23.0,0.0,1,3.0,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,Alféa Excellia HP Duo A.I. Tri 15,,4,R410A,"3,800 kg",45.0,67,164.0,17.0,4.18,-7.0,-10.0,15.4,2.9,9.4,4.19,6.7,5.13,8.0,6.83,15.4,2.9,14.7,2.62,,60.0,16.0,96.0,19.0,0.0,1,2.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia HP A.I. Tri 15,,4,R410A,"3,800 kg",45.0,67,130.0,16.0,3.33,-7.0,-10.0,14.2,2.12,8.6,3.3,6.4,4.21,7.6,6.02,14.2,2.12,13.3,1.88,,60.0,16.0,43.0,19.0,0.0,1,2.7,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia Tri 11,Alféa Excellia Duo Tri 11,15.07.2016,4,R410A,"2,500 kg",46.0,68,154.0,11.0,3.92,-7.0,-10.0,10.0,2.7,6.1,3.7,6.2,5.5,7.4,7.1,10.0,2.7,9.9,2.3,,65.0,14.0,44.0,17.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia Tri 11,15.07.2016,4,R410A,"2,500 kg",46.0,68,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.7,5.9,3.9,7.0,5.2,8.2,1.9,8.1,1.6,,65.0,14.0,32.0,17.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,Alféa Excellia Tri 16,Alféa Excellia Duo A.I. Tri 16,15.07.2016,4,R410A,"2,500 kg",46.0,69,149.0,14.0,3.8,-7.0,-10.0,12.0,2.4,7.3,3.6,6.3,5.5,7.4,7.2,12.0,2.4,11.7,2.3,,60.0,14.0,88.0,17.0,0.0,1,1.9,,,,,,,,,,,low, Groupe Atlantic,Alféa Excellia Tri 16,15.07.2016,4,R410A,"2,500 kg",46.0,69,117.0,13.0,3.0,-7.0,-10.0,11.5,1.8,7.0,2.9,5.8,4.1,7.1,5.5,11.5,1.8,10.3,1.6,,60.0,14.0,32.0,17.0,0.0,1,2.7,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa +13,Alféa Extensa +13,,2,R410A,"2,500 kg",46.0,69,151.0,11.0,3.85,-7.0,-10.0,10.0,2.6,6.1,3.7,6.2,5.3,7.4,6.9,10.0,2.6,10.0,2.2,,55.0,8.0,45.0,12.0,0.0,1,1.3,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa +13,,2,R410A,"2,500 kg",46.0,69,109.0,8.0,2.8,-7.0,-10.0,8.2,1.9,5.0,2.7,5.9,3.8,7.0,4.8,8.2,1.9,8.0,1.7,,55.0,8.0,22.0,12.0,0.0,1,1.3,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa +16,Alféa Extensa +16,,2,R410A,"2,500 kg",46.0,70,149.0,13.0,3.77,-7.0,-10.0,11.1,2.5,6.7,3.6,6.2,5.4,7.3,6.9,11.1,2.5,10.8,2.4,,55.0,8.0,72.0,12.0,0.0,1,1.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa +16,,2,R410A,"2,500 kg",46.0,70,113.0,11.0,2.9,-7.0,-10.0,10.0,1.9,6.1,2.8,5.9,3.9,7.1,5.1,10.0,1.9,9.3,1.7,,55.0,8.0,25.0,12.0,0.0,1,2.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa +5,Alféa Extensa +5,,2,R410A,"1,100 kg",46.0,63,169.0,4.0,4.3,-7.0,-10.0,4.0,2.9,2.4,4.1,2.0,5.0,2.3,8.1,4.0,2.9,3.9,2.7,,55.0,6.0,19.0,10.0,0.0,1,0.6,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa +5,,2,R410A,"1,100 kg",46.0,63,115.0,4.0,2.95,-7.0,-10.0,3.8,1.9,2.3,2.8,1.7,4.0,2.1,5.8,3.8,1.9,3.2,1.5,,55.0,6.0,17.0,10.0,0.0,1,1.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa +5,Alféa Extensa Duo +5,,4,R410A,"1,100 kg",46.0,63,169.0,4.0,4.3,-7.0,-10.0,4.0,2.9,2.4,4.1,2.0,5.0,2.3,8.1,4.0,2.9,3.9,2.7,,55.0,6.0,19.0,10.0,0.0,1,0.6,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa +5,,4,R410A,"1,100 kg",46.0,63,115.0,4.0,2.95,-7.0,-10.0,3.8,1.9,2.3,2.8,1.7,4.0,2.1,5.8,3.8,1.9,3.2,1.5,,55.0,6.0,17.0,10.0,0.0,1,1.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa A.I. 10 R32,Alféa Extensa A.I. 10 R32,08.04.2021,2,R32,"1,630 kg",40.0,62,178.0,8.5,4.53,-7.0,-10.0,7.5,2.98,4.6,4.46,3.9,5.89,4.4,7.14,7.5,2.98,7.3,2.71,,55.0,4.0,20.0,8.0,0.0,1,1.2,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa A.I. 10 R32,08.04.2021,2,R32,"1,630 kg",40.0,62,130.0,8.2,3.33,-7.0,-10.0,7.3,2.05,4.4,3.24,3.5,4.6,4.3,5.97,7.3,2.05,7.1,1.72,,55.0,4.0,21.0,8.0,0.0,1,1.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa A.I. 10 R32,Alféa Extensa A.I. Duo 10 R32,08.04.2021,4,R32,"1,630 kg",40.0,62,178.0,8.5,4.53,-7.0,-10.0,7.5,2.98,4.6,4.46,3.9,5.89,4.4,7.14,7.5,2.98,7.3,2.71,,55.0,4.0,20.0,8.0,0.0,1,1.2,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa A.I. 10 R32,08.04.2021,4,R32,"1,630 kg",40.0,62,130.0,8.2,3.33,-7.0,-10.0,7.3,2.05,4.4,3.24,3.5,4.6,4.3,5.97,7.3,2.05,7.1,1.72,,55.0,4.0,21.0,8.0,0.0,1,1.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa A.I. 5 R32,Alféa Extensa A.I. 5 R32,04.10.2019,2,R32,"0,970 kg",40.0,57,175.0,5.0,4.45,-7.0,-10.0,4.4,2.84,2.7,4.4,2.1,5.85,2.4,7.39,4.4,2.84,4.0,2.68,,55.0,4.0,12.0,10.0,0.0,1,1.0,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa A.I. 5 R32,04.10.2019,2,R32,"0,970 kg",40.0,57,125.0,5.0,3.2,-7.0,-10.0,4.2,1.99,2.5,3.11,1.9,4.25,2.3,5.91,4.2,1.99,3.8,1.71,,55.0,4.0,13.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa A.I. 5 R32,Alféa Extensa Duo A.I. 5 R32,04.10.2019,4,R32,"0,970 kg",40.0,57,175.0,5.0,4.45,-7.0,-10.0,4.4,2.84,2.7,4.4,2.1,5.85,2.4,7.39,4.4,2.84,4.0,2.68,,55.0,4.0,12.0,10.0,0.0,1,1.0,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa A.I. 5 R32,04.10.2019,4,R32,"0,970 kg",40.0,57,125.0,5.0,3.2,-7.0,-10.0,4.2,1.99,2.5,3.11,1.9,4.25,2.3,5.91,4.2,1.99,3.8,1.71,,55.0,4.0,13.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa A.I. 6 R32,Alféa Extensa A.I. 6 R32,04.10.2019,2,R32,"0,970 kg",40.0,57,175.0,6.0,4.46,-7.0,-10.0,5.0,2.74,3.0,4.68,2.1,6.04,2.4,7.43,5.0,2.74,4.5,2.67,,55.0,4.0,12.0,10.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa A.I. 6 R32,04.10.2019,2,R32,"0,970 kg",40.0,57,125.0,5.0,3.21,-7.0,-10.0,4.7,1.97,2.9,3.11,1.8,4.29,2.3,6.06,4.7,1.97,4.0,1.73,,55.0,4.0,13.0,10.0,0.0,1,1.3,,,,,,,,,,,high
 Groupe Atlantic,Alféa Extensa A.I. 6 R32,Alféa Extensa A.I. Duo 6 R32,04.10.2019,4,R32,"0,970 kg",40.0,57,175.0,6.0,4.46,-7.0,-10.0,5.0,2.74,3.0,4.68,2.1,6.04,2.4,7.43,5.0,2.74,4.5,2.67,,55.0,4.0,12.0,10.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Alféa Extensa A.I. 6 R32,04.10.2019,4,R32,"0,970 kg",40.0,57,125.0,5.0,3.21,-7.0,-10.0,4.7,1.97,2.9,3.11,1.8,4.29,2.3,6.06,4.7,1.97,4.0,1.73,,55.0,4.0,13.0,10.0,0.0,1,1.3,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,Alféa Hybrid Duo Fioul/Oil A.I. 8,27.06.2019,4,R410A,"1,400 kg",48.0,69,156.0,7.0,3.97,-7.0,-10.0,5.8,2.4,3.5,3.8,2.3,5.7,2.4,8.2,5.8,2.4,5.6,2.0,,55.0,6.0,30.0,9.0,0.0,1,0.9,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. 8,27.06.2019,4,R410A,"1,400 kg",48.0,69,118.0,6.0,3.02,-7.0,-10.0,5.3,1.8,3.1,2.9,2.0,4.1,2.2,5.8,5.3,1.8,4.9,1.5,,55.0,6.0,16.0,9.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. three phases,Alféa Hybrid Duo Fioul/Oil A.I. Tri 11 - 23kW,27.06.2019,4,R410A,"2,500 kg",48.0,69,154.0,11.0,3.92,-7.0,-10.0,10.0,2.7,6.1,3.7,6.2,5.5,7.4,7.1,10.0,2.7,9.9,2.3,,60.0,14.0,44.0,17.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. three phases,27.06.2019,4,R410A,"2,500 kg",48.0,69,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.7,5.9,3.9,7.0,5.2,8.2,1.9,8.1,1.6,,60.0,14.0,32.0,17.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. three phases,Alféa Hybrid Duo Fioul/Oil A.I. Tri 14 - 23 kw,27.06.2019,4,R410A,"2,500 kg",48.0,69,150.0,13.0,3.82,-7.0,-10.0,11.1,2.5,6.7,3.7,6.2,5.4,7.3,7.0,11.1,2.5,10.8,2.4,,60.0,14.0,66.0,17.0,0.0,1,1.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo Fioul/Oil A.I. three phases,27.06.2019,4,R410A,"2,500 kg",48.0,69,117.0,11.0,3.0,-7.0,-10.0,10.0,2.0,6.1,2.9,5.9,4.1,7.1,5.4,10.0,2.0,9.3,1.6,,60.0,14.0,43.0,17.0,0.0,1,2.0,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo Gaz 11,Alféa Condensol Hybrid Duo Gaz 11,20.12.2016,2,R410A,"2,500 kg",46.0,69,151.0,11.0,3.85,-7.0,-10.0,10.0,2.6,6.1,3.7,6.2,5.3,7.4,6.9,10.0,2.6,10.0,2.2,,80.0,8.0,45.0,12.0,0.0,2,1.3,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo Gaz 11,20.12.2016,2,R410A,"2,500 kg",46.0,69,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.8,5.9,3.8,7.0,4.8,8.2,1.9,8.0,1.7,,80.0,8.0,22.0,12.0,0.0,2,1.3,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo Gaz 14,Alféa Condensol Hybrid Duo Gaz 14,20.12.2016,2,R410A,"2,500 kg",46.0,70,148.0,13.0,3.77,-7.0,-10.0,11.1,2.5,6.7,3.6,6.2,5.4,7.3,6.9,11.1,2.5,10.8,2.4,,80.0,8.0,72.0,12.0,0.0,2,1.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo Gaz 14,20.12.2016,2,R410A,"2,500 kg",46.0,70,113.0,11.0,2.9,-7.0,-10.0,10.0,1.9,6.1,2.8,5.9,3.9,7.1,5.1,10.0,1.9,9.3,1.7,,80.0,8.0,25.0,12.0,0.0,2,2.1,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo Gaz R6,Alféa Hybrid Duo Gaz R6,,2,R410A,"1,100 kg",46.0,63,169.0,5.0,4.3,-7.0,-10.0,4.6,2.7,2.8,4.2,2.3,6.0,2.3,8.3,4.6,2.7,4.5,2.6,,80.0,6.0,23.0,10.0,0.0,2,0.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo Gaz R6,,2,R410A,"1,100 kg",46.0,63,115.0,5.0,2.95,-7.0,-10.0,4.0,1.8,2.5,2.9,1.7,4.0,2.1,5.8,4.0,1.8,3.5,1.6,,80.0,6.0,16.0,10.0,0.0,2,1.0,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid duo Gaz R8,Alféa Hybrid Duo Gaz R8,,2,R410A,"1,400 kg",46.0,69,156.0,7.0,3.97,-7.0,-10.0,5.8,2.4,3.5,3.8,2.3,5.7,2.4,8.2,5.8,2.4,5.6,2.0,,80.0,6.0,30.0,9.0,0.0,2,0.9,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid duo Gaz R8,,2,R410A,"1,400 kg",46.0,69,118.0,6.0,3.02,-7.0,-10.0,5.3,1.8,3.1,2.9,2.0,4.1,2.2,5.8,5.0,1.8,4.9,1.5,,80.0,9.0,16.0,9.0,0.0,2,1.2,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo gaz Tri 11,Alféa Condensol Hybrid Duo Gaz Tri 11,20.12.2016,2,R410A,"2,500 kg",46.0,68,154.0,11.0,3.92,-7.0,-10.0,10.0,2.7,6.1,3.7,6.2,5.5,7.4,7.1,10.0,2.7,9.9,2.3,,80.0,14.0,44.0,17.0,0.0,2,1.4,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo gaz Tri 11,20.12.2016,2,R410A,"2,500 kg",46.0,68,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.7,5.9,3.9,7.0,5.2,8.2,1.9,8.1,1.6,,80.0,14.0,32.0,17.0,0.0,2,1.2,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo gaz Tri 14,Alféa Condensol Hybrid Duo Gaz Tri 14,20.12.2016,2,R410A,"2,500 kg",46.0,68,150.0,13.0,3.82,-7.0,-10.0,11.1,2.5,6.7,3.7,6.2,5.4,7.3,7.0,11.1,2.5,10.8,2.4,,80.0,14.0,66.0,17.0,0.0,2,1.7,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo gaz Tri 14,20.12.2016,2,R410A,"2,500 kg",46.0,68,117.0,11.0,3.0,-7.0,-10.0,10.0,2.0,6.1,2.9,5.9,4.1,7.1,5.4,10.0,2.0,9.3,1.6,,80.0,14.0,43.0,17.0,0.0,2,2.0,,,,,,,,,,,high
 Groupe Atlantic,Alféa Hybrid Duo gaz Tri 16,Alféa Condensol Hybrid Duo Gaz Tri 16,20.12.2016,2,R410A,"2,500 kg",46.0,70,149.0,14.0,3.8,-7.0,-10.0,12.0,2.4,7.3,3.6,6.3,5.5,7.4,7.2,12.0,2.4,11.7,2.3,,80.0,14.0,88.0,17.0,0.0,2,1.9,,,,,,,,,,,low, Groupe Atlantic,Alféa Hybrid Duo gaz Tri 16,20.12.2016,2,R410A,"2,500 kg",46.0,70,117.0,13.0,3.0,-7.0,-10.0,11.5,1.8,7.0,2.9,5.8,4.1,7.1,5.5,11.5,1.8,10.3,1.6,,80.0,14.0,32.0,17.0,0.0,2,2.7,,,,,,,,,,,high
 Groupe Atlantic,ATLANTIC GEOLIA 10,ATLANTIC GEOLIA 10,16.10.2020,2,R410A,"1,450 kg",56.0,,231.0,15.0,5.98,-7.0,-10.0,13.4,5.71,13.5,6.03,13.6,6.48,13.7,6.68,13.4,5.71,13.3,5.27,,55.0,2.0,24.0,4.0,0.0,1,1.8,,,,,,,,,,,low, Groupe Atlantic,ATLANTIC GEOLIA 10,16.10.2020,2,R410A,"1,450 kg",56.0,,177.0,14.0,4.63,-7.0,-10.0,12.4,3.74,12.8,4.67,13.0,5.29,13.3,5.91,12.4,3.74,11.8,3.27,,55.0,2.0,24.0,4.0,0.0,1,1.8,,,,,,,,,,,high
 Groupe Atlantic,ATLANTIC GEOLIA 13,ATLANTIC GEOLIA 13,16.10.2020,2,R410A,"1,700 kg",55.0,,210.0,18.0,5.44,-7.0,-10.0,16.1,5.17,16.3,5.5,16.5,5.81,16.7,6.14,16.1,5.17,16.1,5.11,,55.0,2.0,90.0,3.0,0.0,1,2.1,,,,,,,,,,,low, Groupe Atlantic,ATLANTIC GEOLIA 13,16.10.2020,2,R410A,"1,700 kg",55.0,,164.0,16.0,4.29,-7.0,-10.0,13.9,3.43,14.7,4.35,15.2,4.92,15.7,5.51,13.9,3.43,13.6,3.11,,55.0,2.0,90.0,3.0,0.0,1,2.1,,,,,,,,,,,high
 Groupe Atlantic,ATLANTIC GEOLIA 17,ATLANTIC GEOLIA 17,16.10.2020,2,R410A,"2,300 kg",55.0,,217.0,25.0,5.63,-7.0,-10.0,21.8,5.42,22.0,5.68,22.1,5.94,22.8,6.2,21.8,5.42,21.7,5.29,,55.0,2.0,90.0,3.0,0.0,1,3.0,,,,,,,,,,,low, Groupe Atlantic,ATLANTIC GEOLIA 17,16.10.2020,2,R410A,"2,300 kg",55.0,,176.0,23.0,4.6,-7.0,-10.0,20.2,3.76,20.8,4.64,21.2,5.18,21.6,5.72,20.2,3.76,19.9,3.54,,55.0,2.0,90.0,3.0,0.0,1,2.9,,,,,,,,,,,high
 Groupe Atlantic,ATLANTIC GEOLIA 5,ATLANTIC GEOLIA 5,16.10.2020,2,R410A,"0,900 kg",56.0,,211.0,8.0,5.48,-7.0,-10.0,7.4,5.2,7.6,5.5,7.7,5.8,7.7,6.1,7.4,5.2,7.3,5.0,,55.0,2.0,9.0,4.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,ATLANTIC GEOLIA 5,16.10.2020,2,R410A,"0,900 kg",56.0,,151.0,8.0,3.9,-7.0,-10.0,6.8,3.3,6.9,4.0,7.1,4.4,7.2,4.9,6.8,3.3,6.7,3.1,,55.0,2.0,9.0,4.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,ATLANTIC GEOLIA 7,ATLANTIC GEOLIA 7,16.10.2020,2,R410A,"0,950 kg",57.0,,194.0,11.0,5.06,-7.0,-10.0,9.4,4.8,9.5,5.1,9.6,5.3,9.7,5.6,9.4,4.8,9.4,4.7,,55.0,2.0,14.0,4.0,0.0,1,1.2,,,,,,,,,,,low, Groupe Atlantic,ATLANTIC GEOLIA 7,16.10.2020,2,R410A,"0,950 kg",57.0,,149.0,10.0,3.9,-7.0,-10.0,8.5,3.3,8.8,3.9,9.0,4.3,9.2,4.8,8.5,3.3,8.3,3.0,,55.0,2.0,14.0,4.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,Atlantic Ixtra M 15,Atlantic Ixtra M 15,14.10.2022,2,R452B,"2,750 kg",,53,177.0,13.5,4.51,-7.0,-10.0,11.9,3.04,7.3,4.7,8.6,5.55,10.1,6.53,11.9,3.09,11.1,2.86,,60.0,18.0,48.0,20.0,0.0,1,2.4,,,,,,,,,,,low, Groupe Atlantic,Atlantic Ixtra M 15,14.10.2022,2,R452B,"2,750 kg",,53,131.0,13.3,3.36,-7.0,-10.0,11.8,2.24,7.2,3.38,8.3,4.24,9.8,5.06,11.8,2.24,11.2,2.07,,60.0,18.0,32.0,20.0,0.0,1,2.1,,,,,,,,,,,high
 Groupe Atlantic,Atlantic Ixtra M 17 Tri,Atlantic Ixtra M 17 Tri,14.10.2022,2,R452B,"2,750 kg",,52,165.0,14.5,4.19,-7.0,-10.0,12.8,2.71,7.8,4.33,8.6,5.3,9.8,6.18,12.8,2.71,12.2,2.59,,60.0,18.0,45.0,20.0,0.0,1,2.3,,,,,,,,,,,low, Groupe Atlantic,Atlantic Ixtra M 17 Tri,14.10.2022,2,R452B,"2,750 kg",,52,126.0,15.4,3.23,-7.0,-10.0,13.6,2.12,8.3,3.33,7.7,3.73,9.6,5.32,13.6,2.12,12.5,1.91,,60.0,18.0,31.0,20.0,0.0,1,2.9,,,,,,,,,,,high
 Groupe Atlantic,Atlantic Ixtra M 9,Atlantic Ixtra M 9,14.10.2022,2,R452B,"1,800 kg",,53,175.0,8.0,4.45,-5.0,-10.0,6.02,3.16,4.31,4.7,4.44,5.63,5.04,6.66,6.46,3.36,5.74,2.84,,60.0,14.0,43.0,27.0,0.0,1,2.26,,,,,,,,,,,low, Groupe Atlantic,Atlantic Ixtra M 9,14.10.2022,2,R452B,"1,800 kg",,53,128.0,6.8,3.29,-7.0,-10.0,6.02,2.22,3.66,3.29,4.27,4.27,4.97,5.48,6.02,2.22,5.77,1.93,,60.0,14.0,39.0,27.0,0.0,1,1.03,,,,,,,,,,,high
 Groupe Atlantic,AUREA 10,AUREA 10,,2,R410A,"1,720 kg",0.0,65,161.0,7.6,4.1,-7.0,-10.0,6.72,2.58,4.09,3.95,2.63,6.03,2.91,6.42,6.72,2.58,6.21,2.36,,55.0,5.0,60.0,5.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,AUREA 10,,2,R410A,"1,720 kg",0.0,65,117.0,6.9,3.01,-7.0,-10.0,6.1,1.96,3.72,2.88,2.39,4.01,3.08,5.93,6.1,1.96,5.53,1.64,,55.0,5.0,50.0,5.0,0.0,1,1.5,,,,,,,,,,,high
 Groupe Atlantic,AUREA 16,AUREA 16,,2,R410A,"2,990 kg",0.0,66,151.0,12.2,3.86,-7.0,-10.0,10.79,2.47,6.57,3.77,8.24,5.39,5.14,6.3,10.79,2.47,10.34,2.07,,55.0,5.0,60.0,5.0,0.0,1,1.9,,,,,,,,,,,low, Groupe Atlantic,AUREA 16,,2,R410A,"2,990 kg",0.0,66,121.0,10.3,3.1,-7.0,-10.0,9.11,1.74,5.55,3.02,7.76,4.48,4.76,6.67,9.11,1.74,8.06,1.55,,55.0,5.0,50.0,5.0,0.0,1,2.2,,,,,,,,,,,high
 Groupe Atlantic,AUREA 5,AUREA 5,,2,R410A,"1,050 kg",0.0,60,167.0,4.4,4.25,-7.0,-10.0,3.89,2.64,2.37,4.35,2.16,5.93,1.15,7.55,3.89,2.64,3.72,2.57,,55.0,5.0,60.0,5.0,0.0,1,0.7,,,,,,,,,,,low, Groupe Atlantic,AUREA 5,,2,R410A,"1,050 kg",0.0,60,119.0,4.4,3.06,-7.0,-10.0,3.89,1.82,2.37,3.11,1.92,4.15,0.96,5.03,3.89,1.82,3.41,1.52,,55.0,5.0,50.0,5.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,AUREA 5 R32,AUREA 5 R32,27.05.2020,2,R32,"0,800 kg",,63,183.0,5.0,4.64,-7.0,-10.0,4.1,2.86,2.5,4.86,1.6,6.34,1.5,8.15,4.1,2.86,3.8,2.62,,55.0,17.0,105.0,11.0,0.0,1,0.8,,,,,,,,,,,low, Groupe Atlantic,AUREA 5 R32,27.05.2020,2,R32,"0,800 kg",,63,127.0,5.0,3.26,-7.0,-10.0,4.2,1.94,2.5,3.41,1.6,4.31,1.2,5.27,4.2,1.94,4.1,1.77,,55.0,17.0,105.0,11.0,0.0,1,0.6,,,,,,,,,,,high
 Groupe Atlantic,AUREA 8,AUREA 8,,2,R410A,"1,720 kg",0.0,62,162.0,7.0,4.13,-7.0,-10.0,6.19,2.8,3.77,3.97,2.8,5.9,3.03,6.32,6.19,2.8,5.83,2.57,,55.0,5.0,60.0,5.0,0.0,1,1.2,,,,,,,,,,,low, Groupe Atlantic,AUREA 8,,2,R410A,"1,720 kg",0.0,62,123.0,6.2,3.15,-7.0,-10.0,5.48,1.85,3.34,3.22,2.63,4.13,3.15,5.91,5.48,1.85,4.71,1.59,,55.0,5.0,50.0,5.0,0.0,1,1.5,,,,,,,,,,,high
 Groupe Atlantic,AUSTRIA EMAIL LWP 17 HP ECO,AE LWP 17 HP ECO,20.08.2019,2,R410A,"3,800 kg",45.0,67,161.0,18.0,4.11,-7.0,-10.0,16.0,2.82,9.7,4.13,6.8,5.01,8.0,6.64,16.0,2.82,14.8,2.61,,60.0,16.0,97.0,19.0,0.0,1,3.1,,,,,,,,,,,low, Groupe Atlantic,AUSTRIA EMAIL LWP 17 HP ECO,20.08.2019,2,R410A,"3,800 kg",45.0,67,130.0,17.0,3.33,-7.0,-10.0,15.0,2.1,9.0,3.32,6.3,4.23,7.7,5.95,15.0,2.1,12.4,1.76,,60.0,16.0,49.0,19.0,0.0,1,4.1,,,,,,,,,,,high
 Groupe Atlantic,AUSTRIA EMAIL LWP 17 HP ECO,AE LWPK 17 HP ECO,20.08.2019,4,R410A,"3,800 kg",45.0,67,161.0,18.0,4.11,-7.0,-10.0,16.0,2.82,9.7,4.13,6.8,5.01,8.0,6.64,16.0,2.82,14.8,2.61,,60.0,16.0,97.0,19.0,0.0,1,3.1,,,,,,,,,,,low, Groupe Atlantic,AUSTRIA EMAIL LWP 17 HP ECO,20.08.2019,4,R410A,"3,800 kg",45.0,67,130.0,17.0,3.33,-7.0,-10.0,15.0,2.1,9.0,3.32,6.3,4.23,7.7,5.95,15.0,2.1,12.4,1.76,,60.0,16.0,49.0,19.0,0.0,1,4.1,,,,,,,,,,,high
 Groupe Atlantic,Austria Email LWPM 11,Austria Email LWPM 11,12.11.2021,2,R452B,"2,850 kg",,54,175.0,9.8,4.45,-7.0,-10.0,8.7,3.07,5.3,4.58,6.0,5.42,7.0,6.55,8.7,3.07,7.9,2.83,,60.0,18.0,36.0,20.0,0.0,1,1.9,,,,,,,,,,,low, Groupe Atlantic,Austria Email LWPM 11,12.11.2021,2,R452B,"2,850 kg",,54,130.0,9.6,3.33,-7.0,-10.0,8.5,2.22,5.2,3.35,5.9,4.19,6.8,5.18,8.5,2.22,7.7,2.01,,60.0,18.0,25.0,20.0,0.0,1,1.9,,,,,,,,,,,high
 Groupe Atlantic,Austria Email LWPM 8,Austria Email LWPM 8,26.04.2022,2,R452B,"1,800 kg",,53,175.0,8.0,4.45,-5.0,-10.0,6.02,3.16,4.31,4.7,4.44,5.63,5.04,6.66,6.46,3.36,5.74,2.84,,55.0,14.0,43.0,27.0,0.0,1,2.26,,,,,,,,,,,low, Groupe Atlantic,Austria Email LWPM 8,26.04.2022,2,R452B,"1,800 kg",,53,128.0,6.8,3.29,-7.0,-10.0,6.02,2.22,3.66,3.29,4.27,4.27,4.97,5.48,6.02,2.22,5.77,1.93,,55.0,14.0,39.0,27.0,0.0,1,1.03,,,,,,,,,,,high
 Groupe Atlantic,IDEAL HEATING Alféa Excellia A.I. 14,IDEAL HEATING Alféa Excellia A.I. 14,04.04.2020,2,R410A,"2,500 kg",46.0,69,148.0,13.0,3.77,-7.0,-10.0,11.1,2.5,6.7,3.6,6.2,5.4,7.3,6.9,11.1,2.5,10.8,2.4,,60.0,8.0,72.0,12.0,0.0,1,1.7,,,,,,,,,,,low, Groupe Atlantic,IDEAL HEATING Alféa Excellia A.I. 14,04.04.2020,2,R410A,"2,500 kg",46.0,69,113.0,11.0,2.9,-7.0,-10.0,10.0,1.9,6.1,2.8,5.9,3.9,7.1,5.1,10.0,1.9,9.3,1.7,,60.0,8.0,25.0,12.0,0.0,1,2.1,,,,,,,,,,,high
 Groupe Atlantic,IDEAL HEATING Alféa Extensa A.I. 6,IDEAL HEATING Alféa Extensa A.I. 6,04.04.2020,2,R410A,"1,100 kg",46.0,63,169.0,5.0,4.3,-7.0,-10.0,4.6,2.7,2.8,4.2,2.3,6.0,2.3,8.3,4.6,2.7,4.5,2.6,,55.0,6.0,23.0,10.0,0.0,1,0.7,,,,,,,,,,,low, Groupe Atlantic,IDEAL HEATING Alféa Extensa A.I. 6,04.04.2020,2,R410A,"1,100 kg",46.0,63,115.0,5.0,2.95,-7.0,-10.0,4.0,1.8,2.5,2.9,1.7,4.0,2.1,5.8,4.0,1.8,3.5,1.6,,55.0,6.0,16.0,10.0,0.0,1,1.0,,,,,,,,,,,high
