manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Groupe Atlantic,IDEAL HEATING Alféa Extensa A.I. 8,IDEAL HEATING Alféa Extensa A.I. 8,04.04.2020,2,R410A,"1,400 kg",46.0,69,156.0,7.0,3.97,-7.0,-10.0,5.8,2.4,3.5,3.8,2.3,5.7,2.4,8.2,5.8,2.4,5.6,2.0,,55.0,6.0,30.0,9.0,0.0,1,0.9,,,,,,,,,,,low, Groupe Atlantic,IDEAL HEATING Alféa Extensa A.I. 8,04.04.2020,2,R410A,"1,400 kg",46.0,69,118.0,6.0,3.02,-7.0,-10.0,5.3,1.8,3.1,2.9,2.0,4.1,2.2,5.8,5.3,1.8,4.9,1.5,,55.0,6.0,16.0,9.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,IDEAL LOGIC AIR 10kW,IDEAL LOGIC AIR 10kW,01.07.2022,2,R32,"1,470 kg",,59,205.0,10.6,5.19,-7.0,-10.0,9.4,3.17,5.7,5.17,3.7,6.91,4.5,8.4,9.4,3.17,9.1,2.84,,55.0,7.0,15.0,10.0,0.0,1,1.5,,,,,,,,,,,low, Groupe Atlantic,IDEAL LOGIC AIR 10kW,01.07.2022,2,R32,"1,470 kg",,59,146.0,10.2,3.73,-7.0,-10.0,9.0,2.27,5.5,3.66,3.5,4.91,4.4,6.63,9.0,2.27,8.2,2.03,,55.0,7.0,14.0,10.0,0.0,1,2.0,,,,,,,,,,,high
 Groupe Atlantic,IDEAL LOGIC AIR 8KW,IDEAL LOGIC AIR 8kW,01.07.2022,2,R32,"1,470 kg",,59,203.0,9.3,5.16,-7.0,-10.0,8.2,3.24,5.0,5.1,3.9,6.81,4.5,8.75,8.2,3.24,8.0,2.93,,55.0,7.0,15.0,10.0,0.0,1,1.3,,,,,,,,,,,low, Groupe Atlantic,IDEAL LOGIC AIR 8KW,01.07.2022,2,R32,"1,470 kg",,59,145.0,9.1,3.7,-7.0,-10.0,8.0,2.29,4.9,3.6,3.7,4.94,4.4,6.6,8.0,2.29,7.6,2.03,,55.0,7.0,14.0,10.0,0.0,1,1.5,,,,,,,,,,,high
 Groupe Atlantic,Loria 6004,Loria 6004,27.07.2016,2,R410A,"1,100 kg",44.0,62,181.0,4.0,4.6,-7.0,-10.0,3.7,3.0,2.4,4.5,2.0,6.4,2.3,8.7,3.7,3.0,3.4,2.6,,55.0,9.0,14.0,9.0,0.0,1,0.8,,,,,,,,,,,low, Groupe Atlantic,Loria 6004,27.07.2016,2,R410A,"1,100 kg",44.0,62,127.0,4.0,3.25,-7.0,-10.0,3.8,2.0,2.5,3.2,1.4,4.4,2.1,6.5,3.8,2.0,3.2,1.6,,55.0,9.0,14.0,9.0,0.0,1,1.1,,,,,,,,,,,high
 Groupe Atlantic,Loria 6004,Loria 6004 2C Duo,27.07.2016,4,R410A,"1,100 kg",44.0,62,181.0,4.0,4.6,-7.0,-10.0,3.7,3.0,2.4,4.5,2.0,6.4,2.3,8.7,3.7,3.0,3.4,2.6,,55.0,9.0,14.0,9.0,0.0,1,0.8,,,,,,,,,,,low, Groupe Atlantic,Loria 6004,27.07.2016,4,R410A,"1,100 kg",44.0,62,127.0,4.0,3.25,-7.0,-10.0,3.8,2.0,2.5,3.2,1.4,4.4,2.1,6.5,3.8,2.0,3.2,1.6,,55.0,9.0,14.0,9.0,0.0,1,1.1,,,,,,,,,,,high
 Groupe Atlantic,Loria 6004 R32,Loria 6004 R32,08.09.2021,2,R32,"0,970 kg",40.0,57,182.0,5.4,4.61,-7.0,-10.0,4.8,3.0,2.9,4.45,1.9,6.21,2.4,7.99,4.8,3.0,4.3,2.75,,55.0,4.0,12.0,10.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Loria 6004 R32,08.09.2021,2,R32,"0,970 kg",40.0,57,128.0,4.8,3.29,-7.0,-10.0,4.3,2.03,2.6,3.14,2.2,4.55,2.3,6.29,4.3,2.03,3.9,1.72,,55.0,4.0,13.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,Loria 6004 R32,Loria Duo 6004 2C R32,08.09.2021,4,R32,"0,970 kg",40.0,57,182.0,5.4,4.61,-7.0,-10.0,4.8,3.0,2.9,4.45,1.9,6.21,2.4,7.99,4.8,3.0,4.3,2.75,,55.0,4.0,12.0,10.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Loria 6004 R32,08.09.2021,4,R32,"0,970 kg",40.0,57,128.0,4.8,3.29,-7.0,-10.0,4.3,2.03,2.6,3.14,2.2,4.55,2.3,6.29,4.3,2.03,3.9,1.72,,55.0,4.0,13.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,Loria 6006,Loria 6006,27.07.2016,2,R410A,"1,100 kg",44.0,62,186.0,6.0,4.72,-7.0,-10.0,5.2,2.9,3.5,4.6,1.9,6.1,2.4,9.3,5.2,2.9,4.8,2.8,,55.0,9.0,14.0,9.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Loria 6006,27.07.2016,2,R410A,"1,100 kg",44.0,62,128.0,5.0,3.27,-7.0,-10.0,4.1,1.9,2.7,3.2,1.8,4.4,2.1,6.5,4.1,9.9,3.9,1.8,,55.0,9.0,14.0,9.0,0.0,1,0.7,,,,,,,,,,,high
 Groupe Atlantic,Loria 6006,Loria Duo 2C 6006,27.07.2016,4,R410A,"1,100 kg",44.0,62,186.0,6.0,4.72,-7.0,-10.0,5.2,2.9,3.5,4.6,1.9,6.1,2.4,9.3,5.2,2.9,4.8,2.8,,55.0,9.0,14.0,9.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Loria 6006,27.07.2016,4,R410A,"1,100 kg",44.0,62,128.0,5.0,3.27,-7.0,-10.0,4.1,1.9,2.7,3.2,1.8,4.4,2.1,6.5,4.1,9.9,3.9,1.8,,55.0,9.0,14.0,9.0,0.0,1,0.7,,,,,,,,,,,high
 Groupe Atlantic,Loria 6008 R32,Loria 6008 R32,08.09.2021,2,R32,"1,020 kg",40.0,60,185.0,6.6,4.7,-7.0,-10.0,5.8,2.71,3.6,4.71,2.3,6.23,2.4,8.72,5.8,2.71,5.6,2.42,,55.0,4.0,14.0,10.0,0.0,1,1.0,,,,,,,,,,,low, Groupe Atlantic,Loria 6008 R32,08.09.2021,2,R32,"1,020 kg",40.0,60,134.0,6.2,3.41,-7.0,-10.0,5.5,2.05,3.3,3.3,2.2,4.65,2.2,6.38,5.5,2.05,5.2,1.8,,55.0,4.0,14.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,THERMASTAGE Compact 08,THERMASTAGE Compact Combi 08,30.09.2019,2,R410A,"1,400 kg",44.0,69,176.0,7.0,4.46,-7.0,-10.0,6.02,2.6,3.66,4.25,2.35,6.48,2.29,9.81,6.02,2.6,5.55,2.39,,55.0,9.0,15.0,9.0,0.0,1,1.3,,,,,,,,,,,low, Groupe Atlantic,THERMASTAGE Compact 08,30.09.2019,2,R410A,"1,400 kg",44.0,69,129.0,7.0,3.3,-7.0,-10.0,5.84,1.9,3.55,3.13,2.28,4.83,2.15,6.9,5.84,1.9,5.68,1.56,,55.0,9.0,15.0,9.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,THERMASTAGE Compact 08,THERMASTAGE Compact Duo 08,30.09.2019,4,R410A,"1,400 kg",44.0,69,176.0,7.0,4.46,-7.0,-10.0,6.02,2.6,3.66,4.25,2.35,6.48,2.29,9.81,6.02,2.6,5.55,2.39,,55.0,9.0,15.0,9.0,0.0,1,1.3,,,,,,,,,,,low, Groupe Atlantic,THERMASTAGE Compact 08,30.09.2019,4,R410A,"1,400 kg",44.0,69,129.0,7.0,3.3,-7.0,-10.0,5.84,1.9,3.55,3.13,2.28,4.83,2.15,6.9,5.84,1.9,5.68,1.56,,55.0,9.0,15.0,9.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,THERMASTAGE Compact 11,THERMASTAGE Compact Combi 11,30.09.2019,2,R410A,"1,800 kg",44.0,68,176.0,9.0,4.47,-7.0,-10.0,8.05,2.54,4.9,4.46,3.15,6.2,4.2,9.02,8.05,2.54,7.51,2.37,,55.0,7.0,52.0,7.0,0.0,1,1.6,,,,,,,,,,,low, Groupe Atlantic,THERMASTAGE Compact 11,30.09.2019,2,R410A,"1,800 kg",44.0,68,131.0,9.0,3.36,-7.0,-10.0,7.65,1.89,4.66,3.29,3.42,4.84,4.1,6.82,7.65,1.89,6.74,1.71,,55.0,7.0,52.0,7.0,0.0,1,1.9,,,,,,,,,,,high
 Groupe Atlantic,THERMASTAGE Compact 11,THERMASTAGE Compact Duo 11,30.09.2019,4,R410A,"1,800 kg",44.0,68,176.0,9.0,4.47,-7.0,-10.0,8.05,2.54,4.9,4.46,3.15,6.2,4.2,9.02,8.05,2.54,7.51,2.37,,55.0,7.0,52.0,7.0,0.0,1,1.6,,,,,,,,,,,low, Groupe Atlantic,THERMASTAGE Compact 11,30.09.2019,4,R410A,"1,800 kg",44.0,68,131.0,9.0,3.36,-7.0,-10.0,7.65,1.89,4.66,3.29,3.42,4.84,4.1,6.82,7.65,1.89,6.74,1.71,,55.0,7.0,52.0,7.0,0.0,1,1.9,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi 03,Thermastage Compact Duo 03,09.09.2021,4,R32,"0,970 kg",40.0,57,181.0,4.4,4.6,-7.0,-10.0,3.9,3.09,2.4,4.43,2.1,6.07,2.4,7.85,3.9,3.09,3.9,2.76,,55.0,4.0,9.0,8.0,0.0,1,0.5,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi 03,09.09.2021,4,R32,"0,970 kg",40.0,57,126.0,4.2,3.22,-7.0,-10.0,3.7,1.96,2.3,3.09,2.2,4.48,2.3,6.19,3.7,1.96,3.3,1.63,,55.0,4.0,9.0,8.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi 06,Thermastage Compact combi 06,09.09.2021,2,R32,"0,970 kg",40.0,57,190.0,6.1,4.82,-7.0,-10.0,5.4,2.97,3.3,4.64,2.1,6.67,2.4,8.34,5.4,2.97,4.7,2.79,,55.0,4.0,12.0,10.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi 06,09.09.2021,2,R32,"0,970 kg",40.0,57,132.0,5.4,3.37,-7.0,-10.0,4.8,2.08,2.9,3.22,1.9,4.62,2.3,6.57,4.8,2.08,4.2,1.8,,55.0,4.0,13.0,10.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi 06,Thermastage Compact Duo 06,09.09.2021,4,R32,"0,970 kg",40.0,57,190.0,6.1,4.82,-7.0,-10.0,5.4,2.97,3.3,4.64,2.1,6.67,2.4,8.34,5.4,2.97,4.7,2.79,,55.0,4.0,12.0,10.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi 06,09.09.2021,4,R32,"0,970 kg",40.0,57,132.0,5.4,3.37,-7.0,-10.0,4.8,2.08,2.9,3.22,1.9,4.62,2.3,6.57,4.8,2.08,4.2,1.8,,55.0,4.0,13.0,10.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi 11,Thermastage Compact Combi 11,09.09.2021,2,R32,"1,630 kg",40.0,62,186.0,8.7,4.73,-7.0,-10.0,7.7,3.08,4.7,4.63,3.8,6.41,4.3,7.11,7.7,3.08,7.3,2.77,,55.0,4.0,20.0,8.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi 11,09.09.2021,2,R32,"1,630 kg",40.0,62,139.0,8.6,3.54,-7.0,-10.0,7.6,2.14,4.6,3.46,3.6,4.74,4.2,6.4,7.6,2.14,7.7,1.88,,55.0,4.0,21.0,8.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi 11,Thermastage Compact Duo 11,09.09.2021,4,R32,"1,630 kg",40.0,62,186.0,8.7,4.73,-7.0,-10.0,7.7,3.08,4.7,4.63,3.8,6.41,4.3,7.11,7.7,3.08,7.3,2.77,,55.0,4.0,20.0,8.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi 11,09.09.2021,4,R32,"1,630 kg",40.0,62,139.0,8.6,3.54,-7.0,-10.0,7.6,2.14,4.6,3.46,3.6,4.74,4.2,6.4,7.6,2.14,7.7,1.88,,55.0,4.0,21.0,8.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC13RIY,Compact Combi TCC13-16/ TOC13RIY,22.12.2020,2,R410A,"2,500 kg",46.0,69,151.0,11.0,3.85,-7.0,-10.0,10.0,2.6,6.1,3.7,6.2,5.3,7.4,6.9,10.0,2.6,10.0,2.2,,60.0,8.0,45.0,12.0,0.0,1,1.0,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC13RIY,22.12.2020,2,R410A,"2,500 kg",46.0,69,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.8,5.9,3.8,7.0,4.8,8.2,1.9,8.0,1.7,,60.0,8.0,22.0,12.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC13RIYF,Compact Combi TCC13-16/ TOC13RIYF,22.12.2020,2,R410A,"2,500 kg",46.0,68,154.0,11.0,3.92,-7.0,-10.0,10.0,2.7,6.1,3.7,6.2,5.5,7.4,7.1,10.0,2.7,9.9,2.3,,60.0,14.0,44.0,17.0,0.0,1,1.1,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC13RIYF,22.12.2020,2,R410A,"2,500 kg",46.0,68,112.0,9.0,2.87,-7.0,-10.0,8.2,1.9,5.0,2.7,5.9,3.9,7.0,5.2,8.2,1.9,8.1,1.6,,60.0,14.0,32.0,17.0,0.0,1,0.9,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC16RIY,Compact Combi TCC13-16/ TOC16RIY,22.12.2020,2,R410A,"2,500 kg",46.0,69,148.0,13.0,3.77,-7.0,-10.0,11.1,2.5,6.7,3.6,6.2,5.4,7.3,6.9,11.1,2.5,10.8,2.4,,60.0,8.0,72.0,12.0,0.0,1,2.2,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC16RIY,22.12.2020,2,R410A,"2,500 kg",46.0,69,113.0,11.0,2.9,-7.0,-10.0,10.0,1.9,6.1,2.8,5.9,3.9,7.1,5.1,10.0,1.9,9.3,1.7,,60.0,8.0,25.0,12.0,0.0,1,1.7,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC16RIYF,Compact Combi TCC13-16/ TOC16RIYF,22.12.2020,2,R410A,"2,500 kg",46.0,69,150.0,13.0,3.82,-7.0,-10.0,11.1,2.5,6.7,3.7,6.2,5.4,7.3,7.0,11.1,2.5,10.8,2.4,,60.0,14.0,66.0,17.0,0.0,1,2.2,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Combi TCC13-16/ TOC16RIYF,22.12.2020,2,R410A,"2,500 kg",46.0,69,117.0,11.0,3.0,-7.0,-10.0,10.0,2.0,6.1,2.9,5.9,4.1,7.1,5.4,10.0,2.0,9.3,1.6,,60.0,14.0,43.0,17.0,0.0,1,1.7,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Compact Duo XL 08,Thermastage Compact Duo XL 08,04.11.2022,4,R32,"1,020 kg",40.0,60,185.0,6.6,4.7,-7.0,-10.0,5.8,2.71,3.6,4.71,2.3,6.23,2.4,8.72,5.8,2.71,5.6,2.42,,55.0,4.0,14.0,10.0,0.0,1,1.0,,,,,,,,,,,low, Groupe Atlantic,Thermastage Compact Duo XL 08,04.11.2022,4,R32,"1,020 kg",40.0,60,134.0,6.2,3.41,-7.0,-10.0,5.5,2.05,3.3,3.3,2.2,4.65,2.2,6.38,5.5,2.05,5.2,1.8,,55.0,4.0,14.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Silent Combi TSC14/ TOC14RIY,Silent Combi TSC14/ TOC14RIY,22.12.2020,2,R410A,"3,800 kg",45.0,67,163.0,16.0,4.15,-7.0,-10.0,14.2,2.79,8.7,4.17,7.0,5.34,8.1,6.76,14.2,2.79,14.1,2.54,,65.0,19.0,100.0,23.0,0.0,1,2.0,,,,,,,,,,,low, Groupe Atlantic,Thermastage Silent Combi TSC14/ TOC14RIY,22.12.2020,2,R410A,"3,800 kg",45.0,67,125.0,14.0,3.21,-7.0,-10.0,12.0,1.98,7.3,3.15,6.3,4.3,7.6,5.99,12.0,1.98,10.6,1.75,,65.0,19.0,46.0,23.0,0.0,1,3.0,,,,,,,,,,,high
 Groupe Atlantic,Thermastage Silent Combi TSC14/ TOC14RIYF,Silent Combi TSC14/ TOC14RIYF,22.12.2020,2,R410A,"3,800 kg",45.0,67,164.0,17.0,4.18,-7.0,-10.0,15.4,2.9,9.4,4.19,6.7,5.13,8.0,6.83,15.4,2.9,14.7,2.62,,60.0,16.0,96.0,19.0,0.0,1,2.7,,,,,,,,,,,low, Groupe Atlantic,Thermastage Silent Combi TSC14/ TOC14RIYF,22.12.2020,2,R410A,"3,800 kg",45.0,67,130.0,16.0,3.33,-7.0,-10.0,14.2,2.12,8.6,3.3,6.4,4.21,7.6,6.02,14.2,2.12,13.3,1.88,,60.0,16.0,43.0,19.0,0.0,1,2.7,,,,,,,,,,,high
 Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri size 14,THERMOR Alféa Excellia A.I. Tri 14,05.06.2019,2,R410A,"2,500 kg",46.0,69,150.0,13.0,3.82,-7.0,-10.0,11.1,2.5,6.7,3.7,6.2,5.4,7.3,7.0,11.1,2.5,10.8,2.4,,60.0,14.0,66.0,17.0,0.0,1,1.7,,,,,,,,,,,low, Groupe Atlantic,THERMOR Alféa Excellia A.I. Tri size 14,05.06.2019,2,R410A,"2,500 kg",46.0,69,117.0,11.0,3.0,-7.0,-10.0,10.0,2.0,6.1,2.9,5.9,4.1,7.1,5.4,10.0,2.0,9.3,1.6,,60.0,14.0,43.0,17.0,0.0,1,2.0,,,,,,,,,,,high
 Groupe Atlantic,Thermor Alféa extensa A.I. 3 R32,Thermor Alféa extensa Duo A.I. 3 R32,27.04.2021,4,R32,"0,970 kg",40.0,57,175.0,4.4,4.46,-7.0,-10.0,3.9,3.12,2.4,4.26,2.0,5.9,2.3,6.87,3.9,3.12,3.9,2.72,,55.0,4.0,9.0,8.0,0.0,1,0.48,,,,,,,,,,,low, Groupe Atlantic,Thermor Alféa extensa A.I. 3 R32,27.04.2021,4,R32,"0,970 kg",40.0,57,119.0,4.0,3.04,-7.0,-10.0,3.5,1.81,2.2,2.98,1.8,4.07,2.2,5.78,3.5,1.81,3.3,1.61,,55.0,4.0,9.0,8.0,0.0,1,0.65,,,,,,,,,,,high
 Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,THERMOR Alféa Extensa A.I. 8 R32,04.03.2020,2,R32,"1,020 kg",40.0,60,177.0,6.5,4.5,-7.0,-10.0,5.8,2.7,3.5,4.35,2.3,6.32,2.5,8.07,5.8,2.7,5.6,2.35,,55.0,4.0,14.0,10.0,0.0,1,0.9,,,,,,,,,,,low, Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,04.03.2020,2,R32,"1,020 kg",40.0,60,128.0,6.2,3.28,-7.0,-10.0,5.5,1.91,3.3,3.18,2.1,4.6,2.4,6.37,5.5,1.91,5.0,1.69,,55.0,4.0,14.0,10.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,THERMOR Alféa Extensa Duo A.I. 8 R32,04.03.2020,4,R32,"1,020 kg",40.0,60,177.0,6.5,4.5,-7.0,-10.0,5.8,2.7,3.5,4.35,2.3,6.32,2.5,8.07,5.8,2.7,5.6,2.35,,55.0,4.0,14.0,10.0,0.0,1,0.9,,,,,,,,,,,low, Groupe Atlantic,THERMOR Alféa Extensa A.I. 8 R32,04.03.2020,4,R32,"1,020 kg",40.0,60,128.0,6.2,3.28,-7.0,-10.0,5.5,1.91,3.3,3.18,2.1,4.6,2.4,6.37,5.5,1.91,5.0,1.69,,55.0,4.0,14.0,10.0,0.0,1,1.2,,,,,,,,,,,high
 Groupe Atlantic,THERMOR Alféa Extensa A.I. size 10,THERMOR Alféa Extensa A.I. 10,05.06.2019,2,R410A,"1,800 kg",46.0,69,155.0,8.0,3.95,-7.0,-10.0,7.5,2.4,4.5,3.8,3.5,5.7,4.0,7.2,7.5,2.4,7.0,2.2,,55.0,5.0,43.0,8.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,THERMOR Alféa Extensa A.I. size 10,05.06.2019,2,R410A,"1,800 kg",46.0,69,113.0,8.0,2.9,-7.0,-10.0,6.7,1.7,4.1,2.7,3.2,4.1,4.0,5.7,6.7,1.7,5.9,1.4,,55.0,5.0,22.0,8.0,0.0,1,1.7,,,,,,,,,,,high
 Groupe Atlantic,THERMOR Alféa Extensa A.I. size 10,THERMOR Alféa Extensa Duo A.I. 10,05.06.2019,4,R410A,"1,800 kg",46.0,69,155.0,8.0,3.95,-7.0,-10.0,7.5,2.4,4.5,3.8,3.5,5.7,4.0,7.2,7.5,2.4,7.0,2.2,,55.0,5.0,43.0,8.0,0.0,1,1.4,,,,,,,,,,,low, Groupe Atlantic,THERMOR Alféa Extensa A.I. size 10,05.06.2019,4,R410A,"1,800 kg",46.0,69,113.0,8.0,2.9,-7.0,-10.0,6.7,1.7,4.1,2.7,3.2,4.1,4.0,5.7,6.7,1.7,5.9,1.4,,55.0,5.0,22.0,8.0,0.0,1,1.7,,,,,,,,,,,high
 Groupe Atlantic,THERMOR Alféa Extensa A.I. size 6,THERMOR Alféa Extensa Duo A.I. 6,05.06.2019,4,R410A,"1,100 kg",46.0,63,169.0,5.0,4.3,-7.0,-10.0,4.6,2.7,2.8,4.2,2.3,6.0,2.3,8.3,4.6,2.7,4.5,2.6,,55.0,6.0,23.0,10.0,0.0,1,0.7,,,,,,,,,,,low, Groupe Atlantic,THERMOR Alféa Extensa A.I. size 6,05.06.2019,4,R410A,"1,100 kg",46.0,63,115.0,5.0,2.95,-7.0,-10.0,4.0,1.8,2.5,2.9,1.7,4.0,2.1,5.8,4.0,1.8,3.5,1.6,,55.0,6.0,16.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 20,PASRW020-BP-PS-B,01.11.2021,2,R32,"1,100 kg",,55,194.0,5.41,4.93,-7.0,-10.0,4.78,3.36,2.91,4.58,2.5,6.43,3.04,9.98,4.78,3.36,4.97,2.81,,53.0,13.0,13.0,13.0,43.0,1,0.44,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 20,01.11.2021,2,R32,"1,100 kg",,58,135.0,5.68,3.46,-7.0,-10.0,5.02,2.22,3.13,3.27,2.82,4.48,2.9,7.45,5.02,2.22,4.38,1.73,,53.0,13.0,13.0,13.0,43.0,1,1.3,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40,PASRW040-BP-PS-B,01.11.2021,2,R32,"1,800 kg",,58,190.0,8.78,4.81,-7.0,-10.0,7.77,3.41,4.79,4.43,4.28,6.22,4.94,8.64,7.77,3.41,8.78,3.01,,55.0,14.0,14.0,14.0,44.0,1,0.0,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40,01.11.2021,2,R32,"1,800 kg",,60,134.0,9.51,3.41,-7.0,-10.0,8.42,2.3,5.17,3.17,4.26,4.39,4.74,6.67,8.42,2.3,9.26,2.1,,55.0,14.0,14.0,14.0,44.0,1,0.26,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40,PASRW040S-BP-PS-B ,01.11.2021,2,R32,"1,800 kg",,60,188.0,8.77,4.76,-7.0,-10.0,7.76,3.41,4.8,4.43,4.28,6.22,5.38,8.18,7.76,3.41,7.94,2.88,,55.0,12.0,12.0,12.0,59.0,1,0.84,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40,01.11.2021,2,R32,"1,800 kg",,62,135.0,9.5,3.43,-7.0,-10.0,8.41,2.31,5.14,3.21,4.24,4.5,4.54,6.67,8.41,2.31,7.74,2.0,,55.0,12.0,12.0,12.0,59.0,1,1.76,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40-R290,PASRW040-BP-PS-D,16.06.2022,2,R290,"0,850 kg",,56,202.0,9.46,5.11,-7.0,-10.0,8.37,3.24,5.26,4.95,5.85,6.66,6.62,8.68,8.37,3.24,10.18,2.85,,60.0,9.0,9.0,9.0,42.0,1,0.0,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40-R290,16.06.2022,2,R290,"0,850 kg",,57,156.0,9.03,3.96,-7.0,-10.0,7.99,2.41,4.88,3.77,5.81,5.43,6.47,7.33,7.99,2.41,9.19,2.02,,60.0,9.0,9.0,9.0,42.0,1,0.0,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40-R290,PASRW040S-BP-PS-D,16.06.2022,2,R290,"0,850 kg",,56,203.0,9.32,5.14,-7.0,-10.0,8.24,3.21,5.06,4.99,5.81,6.74,6.6,8.74,8.24,3.21,9.4,2.88,,60.0,8.0,8.0,8.0,64.0,1,0.0,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 40-R290,16.06.2022,2,R290,"0,850 kg",,58,155.0,9.27,3.95,-7.0,-10.0,8.2,2.61,5.0,3.69,5.65,5.21,6.44,7.36,8.2,2.61,8.98,2.57,,60.0,8.0,8.0,8.0,64.0,1,0.29,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 60,PASRW060-BP-PS-B,01.11.2021,2,R32,"2,000 kg",,61,188.0,12.54,4.78,-7.0,-10.0,11.09,3.28,6.88,4.49,8.3,6.18,9.26,8.26,11.09,3.28,12.54,3.01,,57.0,20.0,20.0,20.0,60.0,1,0.0,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 60,01.11.2021,2,R32,"2,000 kg",,61,135.0,14.61,3.45,-7.0,-10.0,12.92,2.12,7.94,3.35,7.47,4.55,7.94,6.73,12.92,2.12,10.71,1.68,,57.0,20.0,20.0,20.0,60.0,1,3.9,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 60,PASRW060S-BP-PS-B,01.11.2021,2,R32,"2,000 kg",,61,185.0,12.89,4.71,-7.0,-10.0,11.4,3.36,6.89,4.41,8.27,6.14,9.1,8.04,11.4,3.36,12.8,3.05,,56.0,23.0,23.0,23.0,58.0,1,0.09,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 60,01.11.2021,2,R32,"2,000 kg",,61,135.0,14.47,3.46,-7.0,-10.0,12.8,2.27,7.97,3.19,7.14,4.64,6.27,6.69,12.8,2.27,14.47,1.98,,56.0,23.0,23.0,23.0,58.0,1,0.0,,,,,,,,,,,high
 Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 60-R290,PASRW060-BP-PS-D,16.06.2022,2,R290,"1,300 kg",,64,190.0,12.62,4.84,-7.0,-10.0,11.16,3.36,6.64,4.78,7.73,6.2,8.18,8.15,11.16,3.36,12.57,2.89,,75.0,11.0,11.0,11.0,58.0,1,0.05,,,,,,,,,,,low, Guangdong PHNIX Eco-Energy Solutions Ltd.,Intelligent Inverter Heat Pump 60-R290,16.06.2022,2,R290,"1,300 kg",,64,151.0,11.96,3.84,-7.0,-10.0,10.58,2.33,6.44,3.67,7.58,5.16,8.05,7.35,10.58,2.33,12.05,1.98,,75.0,11.0,11.0,11.0,58.0,1,0.0,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 025,CGK-025V3L,08.11.2022,2,R32,"1,500 kg",,58,182.0,6.94,4.62,-7.0,-10.0,6.14,2.95,4.15,4.48,4.43,6.01,5.04,8.58,6.14,2.95,5.51,2.62,,56.0,17.0,17.0,17.0,29.0,1,1.42,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 025,08.11.2022,2,R32,"1,500 kg",,61,135.0,7.38,3.44,-7.0,-10.0,6.53,2.18,4.01,3.29,4.31,4.48,4.93,6.52,6.53,2.18,6.34,2.04,,56.0,17.0,17.0,17.0,29.0,1,1.05,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 025,CGK025V3L-B,08.11.2022,2,R32,"1,500 kg",,61,185.0,7.07,4.7,-7.0,-10.0,6.26,3.11,4.18,4.49,4.47,6.1,5.08,8.78,6.26,3.11,5.73,2.8,,57.0,9.0,9.0,9.0,33.0,1,1.35,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 025,08.11.2022,2,R32,"1,500 kg",,63,137.0,7.46,3.51,-7.0,-10.0,6.6,2.29,4.02,3.32,4.35,4.5,4.98,6.68,6.6,2.29,6.88,2.2,,57.0,9.0,9.0,9.0,33.0,1,0.58,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 030,CGK-030V3L-B,08.11.2022,2,R32,"1,700 kg",,64,181.0,8.03,4.61,-7.0,-10.0,7.11,2.86,4.51,4.47,4.83,6.08,5.46,8.7,7.11,2.86,6.55,2.58,,56.0,8.0,8.0,8.0,44.0,1,1.49,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 030,08.11.2022,2,R32,"1,700 kg",,65,134.0,8.21,3.42,-7.0,-10.0,7.26,2.24,4.24,3.32,4.62,4.63,5.36,6.92,7.26,2.24,7.23,2.0,,56.0,8.0,8.0,8.0,44.0,1,0.98,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 040,CGK-040V3L,08.11.2022,2,R32,"2,000 kg",,63,181.0,10.52,4.59,-7.0,-10.0,9.31,2.89,6.0,4.46,6.89,5.95,7.85,8.18,9.31,2.89,9.28,2.71,,56.0,18.0,18.0,18.0,41.0,1,1.24,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 040,08.11.2022,2,R32,"2,000 kg",,67,135.0,10.47,3.45,-7.0,-10.0,9.26,2.02,5.65,3.33,6.65,4.66,7.65,6.65,9.26,2.02,9.86,2.04,,56.0,18.0,18.0,18.0,41.0,1,0.61,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 040,CGK040V3L-B,08.11.2022,2,R32,"2,000 kg",,67,191.0,10.69,4.84,-7.0,-10.0,9.46,3.02,6.0,4.72,6.93,6.27,7.81,8.61,9.46,3.02,9.67,2.9,,56.0,8.0,8.0,8.0,41.0,1,1.02,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 040,08.11.2022,2,R32,"2,000 kg",,67,138.0,10.33,3.53,-7.0,-10.0,9.14,2.24,5.63,3.37,6.63,4.58,7.66,6.81,9.14,2.24,9.43,2.04,,56.0,8.0,8.0,8.0,41.0,1,0.9,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 050,CGK-050V3L-B,08.11.2022,2,R32,"2,800 kg",,63,190.0,13.39,4.81,-7.0,-10.0,11.84,3.14,7.39,4.64,8.49,6.18,9.72,8.6,11.84,3.14,11.58,2.88,,57.0,14.0,14.0,14.0,32.0,1,1.81,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 050,08.11.2022,2,R32,"2,800 kg",,68,138.0,12.91,3.51,-7.0,-10.0,11.42,2.34,7.0,3.25,8.14,4.69,9.44,6.78,11.42,2.34,11.8,2.08,,57.0,14.0,14.0,14.0,32.0,1,1.12,,,,,,,,,,,high
" Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 050,CGK060V3L-B,08.11.2022,2,R32,"2,800 kg",,68,190.0,13.34,4.82,-7.0,-10.0,11.8,2.98,7.93,4.63,8.58,6.44,9.81,9.02,11.8,2.98,11.93,2.71,,56.0,9.0,9.0,9.0,35.0,1,1.41,,,,,,,,,,,low," Guangzhou Sprsun New Energy Technology Dev. Co., Ltd,",EVI DC Inverter Air Source Hear Pumps 050,08.11.2022,2,R32,"2,800 kg",,71,139.0,14.09,3.55,-7.0,-10.0,12.46,2.38,7.58,3.34,8.14,4.61,9.58,6.81,12.46,2.38,11.9,2.07,,56.0,9.0,9.0,9.0,35.0,1,2.19,,,,,,,,,,,high
 GUILLOT INDUSTRIES SAS - Groupe ATLANTIC ,AHP60-26,EFFIPAC AHP60-26 (brand ATLANTIC) ; TYNEHAM AHP60-26 (brand HAMWORTHY) ; ECOMOD AHP60-26 (brand IDEAL) ; HEATPAC MAX AHP60-26 (brand ACV),24.06.2022,2,R32,"4,300 kg",,65,155.0,20.0,3.95,-7.0,-20.0,17.4,2.49,10.6,3.93,9.3,4.88,10.7,6.53,17.4,2.49,15.4,2.27,,60.0,22.0,22.0,22.0,0.0,0,4.6,18.69,4.55,18.69,3.02,13.69,4.15,9.0,5.0,9.74,6.06,low, GUILLOT INDUSTRIES SAS - Groupe ATLANTIC ,AHP60-26,24.06.2022,2,R32,"4,300 kg",,65,123.0,19.0,3.14,-7.0,-10.0,17.0,1.89,10.5,3.09,9.3,4.03,10.9,5.62,17.0,1.89,15.3,1.68,,60.0,22.0,22.0,22.0,0.0,0,3.7,,,,,,,,,,,high
 GUILLOT INDUSTRIES SAS - Groupe ATLANTIC ,AHP60-50,EFFIPAC AHP60-50 (brand ATLANTIC) ; TYNEHAM AHP60-50 (brand HAMWORTHY) ; ECOMOD AHP60-50 (brand IDEAL) ; HEATPAC MAX AHP60-50 (brand ACV),24.06.2022,2,R32,"8,500 kg",,75,163.0,44.0,4.16,-7.0,-10.0,39.3,2.22,24.9,4.25,24.7,5.55,28.5,7.22,39.3,2.22,34.0,1.91,,58.0,22.0,22.0,22.0,76.0,0,10.0,36.3,4.72,36.3,3.1,26.8,3.93,21.65,5.0,23.94,6.45,low, GUILLOT INDUSTRIES SAS - Groupe ATLANTIC ,AHP60-50,24.06.2022,2,R32,"8,500 kg",,75,122.0,44.0,3.11,-7.0,-10.0,39.2,1.55,23.8,3.06,23.7,4.48,27.7,7.1,39.2,1.55,34.6,1.25,,58.0,22.0,22.0,22.0,76.0,0,9.4,,,,,,,,,,,high
" GZ Dotels Electric Appliances Co., Ltd.      ",DC Inverter Heat Pump-R32,KS-160W/EN8BP,29.07.2022,2,R32,"1,700 kg",,67,179.0,15.45,4.55,-7.0,-10.0,13.67,2.68,8.23,4.35,5.51,6.48,6.53,9.43,13.67,2.68,14.13,2.47,,55.0,98.0,98.0,98.0,35.0,1,1.32,,,,,,,,,,,low," GZ Dotels Electric Appliances Co., Ltd.      ",DC Inverter Heat Pump-R32,29.07.2022,2,R32,"1,700 kg",,68,131.0,13.03,3.36,-7.0,-10.0,11.53,2.02,7.34,3.12,4.99,4.66,6.22,7.41,11.53,2.02,10.79,1.87,,55.0,98.0,98.0,98.0,35.0,1,2.24,,,,,,,,,,,high
 Immergas S.p.A.,M thermal A series 12 14 16 kW,MAGIS M12,18.07.2022,2,R32,"1,840 kg",,65,189.0,12.0,4.81,-7.0,-10.0,10.61,2.88,6.69,4.65,4.44,6.62,3.74,8.47,10.61,2.88,10.75,2.77,,65.0,14.0,24.0,14.0,0.0,1,1.26,,,,,,,,,,,low, Immergas S.p.A.,M thermal A series 12 14 16 kW,18.07.2022,2,R32,"1,840 kg",,65,135.0,11.58,3.45,-7.0,-10.0,10.25,2.01,6.52,3.44,4.36,4.59,3.3,6.05,10.25,2.01,9.1,1.79,,65.0,14.0,24.0,14.0,0.0,1,2.5,,,,,,,,,,,high
 Immergas S.p.A.,M thermal A series 12 14 16 kW,MAGIS M14,18.07.2022,2,R32,"1,840 kg",,65,186.0,13.73,4.72,-7.0,-10.0,12.14,2.79,7.95,4.52,5.2,6.68,3.76,8.52,12.14,2.79,11.48,2.59,,65.0,14.0,24.0,14.0,0.0,1,2.23,,,,,,,,,,,low, Immergas S.p.A.,M thermal A series 12 14 16 kW,18.07.2022,2,R32,"1,840 kg",,65,136.0,12.08,3.47,-7.0,-10.0,10.69,2.01,6.86,3.43,4.64,4.66,3.32,6.13,10.69,2.01,9.19,1.76,,65.0,14.0,24.0,14.0,0.0,1,2.91,,,,,,,,,,,high
 Immergas S.p.A.,M thermal A series 12 14 16 kW,MAGIS M14 T,18.07.2022,2,R32,"1,840 kg",,65,186.0,13.73,4.72,-7.0,-10.0,12.14,2.79,7.95,4.52,5.2,6.68,3.76,8.52,12.14,2.79,11.48,2.59,,65.0,20.0,30.0,20.0,0.0,1,2.23,,,,,,,,,,,low, Immergas S.p.A.,M thermal A series 12 14 16 kW,18.07.2022,2,R32,"1,840 kg",,65,136.0,12.08,3.47,-7.0,-10.0,10.69,2.01,6.86,3.43,4.64,4.66,3.32,6.13,10.69,2.01,9.19,1.76,,65.0,20.0,30.0,20.0,0.0,1,2.91,,,,,,,,,,,high
 Immergas S.p.A.,M thermal A series 12 14 16 kW,MAGIS M16,18.07.2022,2,R32,"1,840 kg",,68,182.0,15.21,4.62,-7.0,-10.0,13.45,2.72,8.57,4.41,5.7,6.56,3.78,8.51,13.45,2.72,12.52,2.48,,65.0,14.0,24.0,14.0,0.0,1,2.68,,,,,,,,,,,low, Immergas S.p.A.,M thermal A series 12 14 16 kW,18.07.2022,2,R32,"1,840 kg",,68,133.0,13.02,3.41,-7.0,-10.0,11.52,1.99,7.18,3.34,4.68,4.61,3.32,6.07,11.52,1.99,10.33,1.8,,65.0,14.0,24.0,14.0,0.0,1,2.67,,,,,,,,,,,high
 Impetus ConTech GmbH  ,S-Serie 170,Tilbakehr S-Serie 170,08.11.2022,2,R290,"0,500 kg",,57,205.0,4.96,5.2,-7.0,-10.0,4.38,3.26,2.9,4.98,2.1,6.81,2.5,9.66,4.38,3.26,5.09,2.87,,67.0,10.0,10.0,10.0,42.0,1,0.0,,,,,,,,,,,low, Impetus ConTech GmbH  ,S-Serie 170,08.11.2022,2,R290,"0,500 kg",,60,150.0,4.77,3.83,-7.0,-10.0,4.22,2.33,2.73,3.68,2.62,5.07,3.02,7.35,4.22,2.33,4.73,2.08,,67.0,10.0,10.0,10.0,42.0,1,0.04,,,,,,,,,,,high
 Impetus ConTech GmbH  ,S-Serie 320,Tilbakehr S-Serie 320,08.11.2022,2,R290,"1,300 kg",,62,202.0,12.61,5.12,-7.0,-10.0,11.15,3.27,6.89,4.94,7.43,6.63,8.26,8.71,11.15,3.27,12.84,2.92,,63.0,11.0,11.0,11.0,17.0,1,0.0,,,,,,,,,,,low, Impetus ConTech GmbH  ,S-Serie 320,08.11.2022,2,R290,"1,300 kg",,61,150.0,12.38,3.83,-7.0,-10.0,10.95,2.36,7.04,3.61,7.51,5.24,7.86,7.31,10.95,2.36,13.08,2.07,,63.0,11.0,11.0,11.0,17.0,1,0.0,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,YKF12ANB + YKF160/240ANB,04.08.2022,4,R32,"1,840 kg",43.0,64,189.0,12.0,4.81,-7.0,-10.0,10.61,2.88,6.69,4.65,4.44,6.62,3.74,8.47,10.61,2.88,10.75,2.77,,65.0,14.0,24.0,14.0,0.0,1,1.26,,,,,,,,,,,low, Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,04.08.2022,4,R32,"1,840 kg",43.0,64,135.0,11.58,3.45,-7.0,-10.0,10.25,2.01,6.52,3.44,4.36,4.59,3.3,6.05,10.25,2.01,9.1,1.79,,65.0,14.0,24.0,14.0,0.0,1,2.5,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,YKF12ARB + YKF160/240ANB,04.08.2022,4,R32,"1,840 kg",43.0,64,189.0,12.0,4.81,-7.0,-10.0,10.61,2.88,6.69,4.65,4.44,6.62,3.74,8.47,10.61,2.88,10.75,2.77,,65.0,20.0,30.0,20.0,0.0,1,1.26,,,,,,,,,,,low, Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,04.08.2022,4,R32,"1,840 kg",43.0,64,135.0,11.58,3.45,-7.0,-10.0,10.25,2.01,6.52,3.44,4.36,4.59,3.3,6.05,10.25,2.01,9.1,1.79,,65.0,20.0,30.0,20.0,0.0,1,2.5,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,YKF14ANB + YKF160/240ANB,04.08.2022,4,R32,"1,840 kg",43.0,65,186.0,13.73,4.72,-7.0,-10.0,12.14,2.79,7.95,4.52,5.2,6.68,3.76,8.52,12.14,2.79,11.48,2.59,,65.0,14.0,24.0,14.0,0.0,1,2.23,,,,,,,,,,,low, Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,04.08.2022,4,R32,"1,840 kg",43.0,65,136.0,12.08,3.47,-7.0,-10.0,10.69,2.01,6.86,3.43,4.64,4.66,3.32,6.13,10.69,2.01,9.19,1.76,,65.0,14.0,24.0,14.0,0.0,1,2.91,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,YKF14ARB + YKF160/240ANB ,04.08.2022,4,R32,"1,840 kg",43.0,65,186.0,13.73,4.72,-7.0,-10.0,12.14,2.79,7.95,4.52,5.2,6.68,3.76,8.52,12.14,2.79,11.48,2.59,,65.0,20.0,30.0,20.0,0.0,1,2.23,,,,,,,,,,,low, Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,04.08.2022,4,R32,"1,840 kg",43.0,65.00,136.0,12.08,3.47,-7.0,-10.0,10.69,2.01,6.86,3.43,4.64,4.66,3.32,6.13,10.69,2.01,9.19,1.76,,65.0,20.0,30.0,20.0,0.0,1,2.91,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,YKF16ANB + YKF160/240ANB,04.08.2022,4,R32,"1,840 kg",43.0,68,182.0,15.21,4.62,-7.0,-10.0,13.45,2.72,8.57,4.41,5.7,6.56,3.78,8.51,13.45,2.72,12.52,2.48,,65.0,14.0,24.0,14.0,0.0,1,2.68,,,,,,,,,,,low, Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,04.08.2022,4,R32,"1,840 kg",43.0,68,133.0,13.02,3.41,-7.0,-10.0,11.52,1.99,7.18,3.34,4.68,4.61,3.32,6.07,11.52,1.99,10.33,1.8,,65.0,14.0,24.0,14.0,0.0,1,2.67,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,YKF16ARB + YKF160/240ANB,04.08.2022,4,R32,"1,840 kg",43.0,68,182.0,15.21,4.62,-7.0,-10.0,13.45,2.72,8.57,4.41,5.7,6.56,3.78,8.51,13.45,2.72,12.52,2.48,,65.0,20.0,30.0,20.0,0.0,1,2.68,,,,,,,,,,,low, Johnson Controls Industries,YKF B 12 14 16kW with 240L tank,04.08.2022,4,R32,"1,840 kg",43.0,68,133.0,13.02,3.41,-7.0,-10.0,11.52,1.99,7.18,3.34,4.68,4.61,3.32,6.07,11.52,1.99,10.33,1.8,,65.0,20.0,30.0,20.0,0.0,1,2.67,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 4 6kW with 190L tank,YKF04ANB + YKF100/190ANB,04.08.2022,4,R32,"1,500 kg",42.0,56,191.0,5.52,4.85,-7.0,-10.0,4.88,3.19,3.06,4.78,1.93,6.13,1.48,8.05,4.88,3.19,4.42,2.86,,65.0,14.0,24.0,14.0,0.0,1,1.11,,,,,,,,,,,low, Johnson Controls Industries,YKF B 4 6kW with 190L tank,04.08.2022,4,R32,"1,500 kg",42.0,56,130.0,4.4,3.31,-7.0,-10.0,3.89,2.17,2.38,3.3,2.95,4.41,1.32,5.66,3.89,2.17,3.42,1.91,,65.0,14.0,24.0,14.0,0.0,1,0.98,,,,,,,,,,,high
 Johnson Controls Industries,YKF B 4 6kW with 190L tank,YKF06ANB + YKF100/190ANB,04.08.2022,4,R32,"1,500 kg",42.0,58,195.0,6.82,4.95,-7.0,-10.0,6.03,3.09,3.88,4.85,2.4,6.63,1.39,7.83,6.03,3.09,5.36,2.76,,65.0,14.0,24.0,14.0,0.0,1,1.45,,,,,,,,,,,low, Johnson Controls Industries,YKF B 4 6kW with 190L tank,04.08.2022,4,R32,"1,500 kg",42.0,58,138.0,5.7,3.52,-7.0,-10.0,5.05,2.17,3.12,3.51,2.09,4.54,1.28,5.59,5.05,2.17,4.52,1.91,,65.0,14.0,24.0,14.0,0.0,1,1.18,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,RAS-2WHVNP  RWD-2.0NWE-200S - Heating Only,,4,R410A,"1,400 kg",37.0,61,189.0,4.0,4.8,-7.0,-10.0,3.54,3.2,2.15,5.2,1.7,6.05,1.75,6.25,3.54,3.2,4.0,2.75,,55.0,11.0,0.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,,4,R410A,"1,400 kg",37.0,61,137.0,4.0,3.5,-7.0,-10.0,3.5,2.3,2.1,3.73,1.6,4.4,1.6,5.0,3.5,2.3,3.1,1.9,,55.0,11.0,0.0,11.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,RAS-2WHVNP  RWD-2.0NWE-200S - with cooling kit,,4,R410A,"1,400 kg",37.0,61,194.0,4.0,4.93,-7.0,-10.0,3.54,3.2,2.15,5.2,1.7,6.05,1.75,6.25,3.54,3.2,4.0,2.75,,55.0,11.0,0.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,,4,R410A,"1,400 kg",37.0,61,140.0,4.0,3.58,-7.0,-10.0,3.5,2.3,2.1,3.73,1.6,4.4,1.6,5.0,3.5,2.3,3.1,1.9,,55.0,11.0,0.0,11.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,RAS-2WHVNP  RWM-2.0NE - Heating Only,,2,R410A,"1,400 kg",37.0,61,189.0,4.0,4.8,-7.0,-10.0,3.54,3.2,2.15,5.2,1.7,6.05,1.75,6.25,3.54,3.2,4.0,2.75,,55.0,11.0,0.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,,2,R410A,"1,400 kg",37.0,61,137.0,4.0,3.5,-7.0,-10.0,3.5,2.3,2.1,3.73,1.6,4.4,1.6,5.0,3.5,2.3,3.1,1.9,,55.0,11.0,0.0,11.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,RAS-2WHVNP  RWM-2.0NE - with cooling kit,,2,R410A,"1,400 kg",37.0,61,194.0,4.0,4.93,-7.0,-10.0,3.54,3.2,2.15,5.2,1.7,6.05,1.75,6.25,3.54,3.2,4.0,2.75,,55.0,11.0,0.0,11.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S & S Combi 2.0HP,,2,R410A,"1,400 kg",37.0,61,140.0,4.0,3.58,-7.0,-10.0,3.5,2.3,2.1,3.73,1.6,4.4,1.6,5.0,3.5,2.3,3.1,1.9,,55.0,11.0,0.0,11.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S 2.0HP R32,01. RAS-2WHVRP  RWM-2.0NRE - Heating Only,02.08.2019,2,R32,"1,200 kg",37.0,61,181.0,4.0,4.6,-7.0,-10.0,3.54,3.2,2.35,4.8,3.0,6.2,3.05,8.3,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S 2.0HP R32,02.08.2019,2,R32,"1,200 kg",37.0,61,133.0,4.0,3.4,-7.0,-10.0,3.5,2.13,2.1,3.35,2.43,5.15,2.8,6.8,3.5,2.13,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S 2.0HP R32,02. RAS-2WHVRP  RWM-2.0NRE - with cooling kit,02.08.2019,2,R32,"1,200 kg",37.0,61,186.0,4.0,4.73,-7.0,-10.0,3.54,3.2,2.35,4.8,3.0,6.2,3.05,8.3,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,4.0,5.57,4.0,4.0,2.95,5.0,2.05,6.45,2.88,8.0,low, Johnson Controls-Hitachi AirConditioning Spain,01. Yutaki S 2.0HP R32,02.08.2019,2,R32,"1,200 kg",37.0,61,136.0,4.0,3.48,-7.0,-10.0,3.5,2.13,2.1,3.35,2.43,5.15,2.8,6.8,3.5,2.13,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,5.5,8.04,5.5,5.4,4.05,7.2,2.61,9.6,2.51,10.3,high
 Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,RAS-2.5WHVNP  RWD-2.5NWE-200S - Heating Only,,4,R410A,"1,500 kg",37.0,63,177.0,6.0,4.5,-7.0,-10.0,4.95,2.7,3.01,4.6,1.9,6.0,1.8,7.2,4.95,2.7,5.3,2.5,,55.0,11.0,0.0,11.0,0.0,1,0.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,,4,R410A,"1,500 kg",37.0,63,130.0,5.0,3.33,-7.0,-10.0,4.42,1.85,2.69,3.45,1.84,4.2,2.06,6.9,4.42,1.85,3.9,1.8,,55.0,11.0,0.0,11.0,0.0,1,1.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,RAS-2.5WHVNP  RWD-2.5NWE-200S - with cooling kit,,4,R410A,"1,500 kg",37.0,63,180.0,6.0,4.58,-7.0,-10.0,4.95,2.7,3.01,4.6,1.9,6.0,1.8,7.2,4.95,2.7,5.3,2.5,,55.0,11.0,0.0,11.0,0.0,1,0.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,,4,R410A,"1,500 kg",37.0,63,132.0,5.0,3.38,-7.0,-10.0,4.42,1.85,2.69,3.45,1.84,4.2,2.06,6.9,4.42,1.85,3.9,1.8,,55.0,11.0,0.0,11.0,0.0,1,1.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,RAS-2.5WHVNP  RWM-2.5NE - Heating Only,,2,R410A,"1,500 kg",37.0,63,177.0,6.0,4.5,-7.0,-10.0,4.95,2.7,3.01,4.6,1.9,6.0,1.8,7.2,4.95,2.7,5.3,2.5,,55.0,11.0,0.0,11.0,0.0,1,0.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,,2,R410A,"1,500 kg",37.0,63,130.0,5.0,3.33,-7.0,-10.0,4.42,1.85,2.69,3.45,1.84,4.2,2.06,6.9,4.42,1.85,3.9,1.8,,55.0,11.0,0.0,11.0,0.0,1,1.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,RAS-2.5WHVNP  RWM-2.5NE - with cooling kit,,2,R410A,"1,500 kg",37.0,63,180.0,6.0,4.58,-7.0,-10.0,4.95,2.7,3.01,4.6,1.9,6.0,1.8,7.2,4.95,2.7,5.3,2.5,,55.0,11.0,0.0,11.0,0.0,1,0.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,02. Yutaki S & S Combi 2.5HP,,2,R410A,"1,500 kg",37.0,63,132.0,5.0,3.38,-7.0,-10.0,4.42,1.85,2.69,3.45,1.84,4.2,2.06,6.9,4.42,1.85,3.9,1.8,,55.0,11.0,0.0,11.0,0.0,1,1.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,RAS-3WHVNP  RWD-3.0NWE-200S - Heating Only,,4,R410A,"1,700 kg",37.0,64,165.0,7.0,4.2,-7.0,-10.0,5.9,2.5,3.59,4.4,2.31,5.35,2.1,6.15,5.9,2.5,6.4,2.3,,55.0,11.0,0.0,11.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,,4,R410A,"1,700 kg",37.0,64,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.2,2.0,4.45,2.3,5.96,5.1,1.84,4.3,1.65,,55.0,11.0,0.0,11.0,0.0,1,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,RAS-3WHVNP  RWD-3.0NWE-200S - with cooling kit,,4,R410A,"1,700 kg",37.0,64,167.0,7.0,4.25,-7.0,-10.0,5.9,2.5,3.59,4.4,2.31,5.35,2.1,6.15,5.9,2.5,6.4,2.3,,55.0,11.0,0.0,11.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,,4,R410A,"1,700 kg",37.0,64,127.0,6.0,3.25,-7.0,-10.0,5.1,1.84,3.1,3.2,2.0,4.45,2.3,5.96,5.1,1.84,4.3,1.65,,55.0,11.0,0.0,11.0,0.0,1,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,RAS-3WHVNP  RWM-3.0NE - Heating Only,,2,R410A,"1,700 kg",37.0,64,165.0,7.0,4.2,-7.0,-10.0,5.9,2.5,3.59,4.4,2.31,5.35,2.1,6.15,5.9,2.5,6.4,2.3,,55.0,11.0,0.0,11.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,,2,R410A,"1,700 kg",37.0,64,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.2,2.0,4.45,2.3,5.96,5.1,1.84,4.3,1.65,,55.0,11.0,0.0,11.0,0.0,1,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,RAS-3WHVNP  RWM-3.0NE - with cooling kit,,2,R410A,"1,700 kg",37.0,64,167.0,7.0,4.25,-7.0,-10.0,5.9,2.5,3.59,4.4,2.31,5.35,2.1,6.15,5.9,2.5,6.4,2.3,,55.0,11.0,0.0,11.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S & S Combi 3.0HP,,2,R410A,"1,700 kg",37.0,64,127.0,6.0,3.25,-7.0,-10.0,5.1,1.84,3.1,3.2,2.0,4.45,2.3,5.96,5.1,1.84,4.3,1.65,,55.0,11.0,0.0,11.0,0.0,1,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S Combi 260L 2.0HP R32,01. RAS-2WHVRP RWD-2.0NRWE-260S - Heating Only,08.08.2019,4,R32,"1,200 kg",37.0,61,181.0,4.0,4.6,-7.0,-10.0,3.54,3.2,2.35,4.8,3.0,6.2,3.05,8.3,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S Combi 260L 2.0HP R32,08.08.2019,4,R32,"1,200 kg",37.0,61,133.0,4.0,3.4,-7.0,-10.0,3.5,2.13,2.1,3.35,2.43,5.15,2.8,6.8,3.5,2.13,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S Combi 260L 2.0HP R32,02. RAS-2WHVRP RWD-2.0NRWE-260S - with cooling kit,08.08.2019,4,R32,"1,200 kg",37.0,61,186.0,4.0,4.73,-7.0,-10.0,3.54,3.2,2.35,4.8,3.0,6.2,3.05,8.3,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,4.0,5.57,4.0,4.0,2.95,5.0,2.05,6.45,2.88,8.0,low, Johnson Controls-Hitachi AirConditioning Spain,03. Yutaki S Combi 260L 2.0HP R32,08.08.2019,4,R32,"1,200 kg",37.0,61,136.0,4.0,3.48,-7.0,-10.0,3.5,2.13,2.1,3.35,2.43,5.15,2.8,6.8,3.5,2.13,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,5.5,8.04,5.5,5.4,4.05,7.2,2.61,9.6,2.51,10.3,high
 Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S & S Combi 4.0HP (mono),RAS-4WHVNPE  RWD-4.0NWE-200S - Heating Only,,4,R410A,"3,300 kg",39.0,64,187.0,11.0,4.75,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S & S Combi 4.0HP (mono),,4,R410A,"3,300 kg",39.0,64,136.0,10.0,3.48,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,13.0,0.0,13.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S & S Combi 4.0HP (mono),RAS-4WHVNPE  RWD-4.0NWE-200S - with cooling kit,,4,R410A,"3,300 kg",39.0,64,189.0,11.0,4.8,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S & S Combi 4.0HP (mono),,4,R410A,"3,300 kg",39.0,64,137.0,10.0,3.5,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,13.0,0.0,13.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S 2.5HP R32,01. RAS-2.5WHVRP  RWM-2.5NRE - Heating Only,02.08.2019,2,R32,"1,300 kg",37.0,63,177.0,6.0,4.5,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.25,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S 2.5HP R32,02.08.2019,2,R32,"1,300 kg",37.0,63,127.0,5.0,3.25,-7.0,-10.0,4.42,1.85,2.69,3.3,2.43,4.6,2.8,6.35,4.42,1.85,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S 2.5HP R32,02. RAS-2.5WHVRP RWM-2.5NRE - with cooling kit,02.08.2019,2,R32,"1,300 kg",37.0,63,180.0,6.0,4.58,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.25,5.3,5.53,5.3,3.6,3.91,4.5,2.51,6.3,2.88,8.56,low, Johnson Controls-Hitachi AirConditioning Spain,04. Yutaki S 2.5HP R32,02.08.2019,2,R32,"1,300 kg",37.0,63,128.0,5.0,3.28,-7.0,-10.0,4.42,1.85,2.69,3.3,2.43,4.6,2.8,6.35,4.42,1.85,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,6.3,8.5,6.3,5.3,4.64,7.0,2.98,9.9,2.65,12.6,high
 Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),RAS-5WHVNPE  RWD-5.0NWE-200S - Heating Only,,4,R410A,"3,400 kg",39.0,65,175.0,14.0,4.45,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),,4,R410A,"3,400 kg",39.0,65,133.0,12.0,3.4,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),RAS-5WHVNPE  RWD-5.0NWE-200S - with cooling kit,,4,R410A,"3,400 kg",39.0,65,176.0,14.0,4.48,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),,4,R410A,"3,400 kg",39.0,65,134.0,12.0,3.43,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),RAS-5WHVNPE  RWM-5.0NE - Heating Only,,2,R410A,"3,400 kg",39.0,65,175.0,14.0,4.45,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),,2,R410A,"3,400 kg",39.0,65,133.0,12.0,3.4,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),RAS-5WHVNPE  RWM-5.0NE - with cooling kit,,2,R410A,"3,400 kg",39.0,65,176.0,14.0,4.48,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,05. Yutaki S & S Combi 5.0HP (mono),,2,R410A,"3,400 kg",39.0,65,134.0,12.0,3.43,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,06. Yutaki S & S Combi 6.0HP (mono),RAS-6WHVNPE  RWD-6.0NWE-200S - Heating Only,,4,R410A,"3,400 kg",39.0,67,153.0,16.0,3.9,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,06. Yutaki S & S Combi 6.0HP (mono),,4,R410A,"3,400 kg",39.0,67,125.0,14.0,3.2,-7.0,-10.0,11.2,1.6,6.82,3.35,4.38,4.35,3.6,5.5,11.2,1.6,10.5,1.4,,55.0,13.0,0.0,13.0,0.0,1,3.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,06. Yutaki S Combi 260L 2.5HP R32,01. RAS-2.5WHVRP RWD-2.5NRWE-260S - Heating Only,08.08.2019,4,R32,"1,300 kg",37.0,63,177.0,6.0,4.5,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.25,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,06. Yutaki S Combi 260L 2.5HP R32,08.08.2019,4,R32,"1,300 kg",37.0,63,127.0,5.0,3.25,-7.0,-10.0,4.42,1.85,2.69,3.3,2.43,4.6,2.8,6.35,4.42,1.85,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,06. Yutaki S Combi 260L 2.5HP R32,02. RAS-2.5WHVRP RWD-2.5NRWE-260S - with cooling kit,08.08.2019,4,R32,"1,300 kg",37.0,63,180.0,6.0,4.58,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.25,5.3,5.53,5.3,3.6,3.91,4.5,2.51,6.3,2.88,8.56,low, Johnson Controls-Hitachi AirConditioning Spain,06. Yutaki S Combi 260L 2.5HP R32,08.08.2019,4,R32,"1,300 kg",37.0,63,128.0,5.0,3.28,-7.0,-10.0,4.42,1.85,2.69,3.3,2.43,4.6,2.8,6.35,4.42,1.85,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,6.3,8.5,6.3,5.3,4.64,7.0,2.98,9.9,2.65,12.6,high
 Johnson Controls-Hitachi AirConditioning Spain,07. Yutaki S & S Combi 4.0HP (tri),RAS-4WHNPE  RWD-4.0NWE-200S - Heating Only  (tri),,4,R1234yf,"3,400 kg",39.0,64,186.0,11.0,4.72,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,07. Yutaki S & S Combi 4.0HP (tri),,4,R1234yf,"3,400 kg",39.0,64,135.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,07. Yutaki S & S Combi 4.0HP (tri),RAS-4WHNPE  RWD-4.0NWE-200S - with cooling kit  (tri),,4,R1234yf,"3,400 kg",39.0,64,189.0,11.0,4.8,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,07. Yutaki S & S Combi 4.0HP (tri),,4,R1234yf,"3,400 kg",39.0,64,137.0,10.0,3.5,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,07. Yutaki S & S Combi 4.0HP (tri),RAS-4WHNPE  RWM-4.0NE - Heating Only  (tri),,2,R1234yf,"3,400 kg",39.0,64,186.0,11.0,4.72,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,07. Yutaki S & S Combi 4.0HP (tri),,2,R1234yf,"3,400 kg",39.0,64,135.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),RAS-5WHNPE  RWD-5.0NWE-200S - Heating Only,,4,R410A,"3,400 kg",39.0,65,174.0,14.0,4.43,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),,4,R410A,"3,400 kg",39.0,65,133.0,12.0,3.4,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),RAS-5WHNPE  RWD-5.0NWE-200S - with cooling kit,,4,R410A,"3,400 kg",39.0,65,176.0,14.0,4.48,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),,4,R410A,"3,400 kg",39.0,65,134.0,12.0,3.43,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),RAS-5WHNPE  RWM-5.0NE - Heating Only,,2,R410A,"3,400 kg",39.0,65,174.0,14.0,4.43,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),,2,R410A,"3,400 kg",39.0,65,133.0,12.0,3.4,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,2.6,,,,,,,,,,,high
