manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),RAS-5WHNPE  RWM-5.0NE - with cooling kit,,2,R410A,"3,400 kg",39.0,65,176.0,14.0,4.48,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S & S Combi 5.0HP (tri),,2,R410A,"3,400 kg",39.0,65,134.0,12.0,3.43,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S Combi 200L 3.0HP R32,01. RAS-3WHVRP  RWD-3.0NRWE-200S - Heating Only,08.08.2019,4,R32,"1,300 kg",37.0,67,177.0,7.0,4.5,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,6.4,2.3,,55.0,12.0,0.0,12.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S Combi 200L 3.0HP R32,08.08.2019,4,R32,"1,300 kg",37.0,69,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S Combi 200L 3.0HP R32,02. RAS-3WHVRP RWD-3.0NRWE-200S - with cooling kit,08.08.2019,4,R32,"1,300 kg",37.0,67,179.0,7.0,4.55,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,6.4,2.3,,55.0,12.0,0.0,12.0,0.0,1,0.6,6.5,5.27,6.5,3.35,4.79,4.5,2.9,6.0,3.4,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,08. Yutaki S Combi 200L 3.0HP R32,08.08.2019,4,R32,"1,300 kg",37.0,69,127.0,6.0,3.25,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.5,7.0,8.35,7.0,5.0,5.16,6.4,3.32,10.0,3.6,13.5,high
 Johnson Controls-Hitachi AirConditioning Spain,09. Yutaki S & S Combi 6.0HP (tri),RAS-6WHNPE  RWD-6.0NWE-200S - Heating Only,,4,R410A,"3,400 kg",39.0,67,152.0,16.0,3.88,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,09. Yutaki S & S Combi 6.0HP (tri),,4,R410A,"3,400 kg",39.0,67,125.0,14.0,3.2,-7.0,-10.0,11.2,1.6,6.82,3.35,4.38,4.35,3.6,5.5,11.2,1.6,10.5,1.4,,55.0,19.0,0.0,19.0,0.0,1,3.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,09. Yutaki S & S Combi 6.0HP (tri),RAS-6WHNPE  RWD-6.0NWE-200S - with cooling kit,,4,R410A,"3,400 kg",39.0,67,153.0,16.0,3.9,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,09. Yutaki S & S Combi 6.0HP (tri),,4,R410A,"3,400 kg",39.0,67,126.0,14.0,3.23,-7.0,-10.0,11.2,1.6,6.82,3.35,4.38,4.35,3.6,5.5,11.2,1.6,10.5,1.4,,55.0,19.0,0.0,19.0,0.0,1,3.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,10. Yutaki S 8.0HP (tri),RAS-8WHNPE  RWM-8.0NE - Heating Only,,2,R410A,"5,000 kg",47.0,73,150.0,18.0,3.83,-7.0,-10.0,15.6,2.5,9.5,3.85,6.1,5.4,7.0,4.65,15.6,2.5,16.0,2.4,,55.0,36.0,0.0,36.0,0.0,1,1.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,10. Yutaki S 8.0HP (tri),,2,R410A,"5,000 kg",47.0,73,120.0,16.0,3.08,-7.0,-10.0,13.8,1.65,8.4,3.2,6.0,4.5,6.8,4.5,13.8,1.65,12.1,1.5,,55.0,36.0,0.0,36.0,0.0,1,3.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,10. Yutaki S 8.0HP (tri),RAS-8WHNPE  RWM-8.0NE - with cooling kit,,2,R410A,"5,000 kg",47.0,73,152.0,18.0,3.88,-7.0,-10.0,15.6,2.5,9.5,3.85,6.1,5.4,7.0,4.65,15.6,2.5,16.0,2.4,,55.0,36.0,0.0,36.0,0.0,1,1.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,10. Yutaki S 8.0HP (tri),,2,R410A,"5,000 kg",47.0,73,122.0,16.0,3.13,-7.0,-10.0,13.8,1.65,8.4,3.2,6.0,4.5,6.8,4.5,13.8,1.65,12.1,1.5,,55.0,36.0,0.0,36.0,0.0,1,3.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki M 3.0HP R32,01. RASM-3VRE - Heating Only,02.08.2019,2,R32,"1,300 kg",37.0,67,177.0,7.0,4.5,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,6.4,2.3,,55.0,12.0,0.0,12.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki M 3.0HP R32,02.08.2019,2,R32,"1,300 kg",37.0,69,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki M 3.0HP R32,02. RASM-3VRE - with cooling kit,02.08.2019,2,R32,"1,300 kg",37.0,67,179.0,7.0,4.55,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,6.4,2.3,,55.0,12.0,0.0,12.0,0.0,1,0.6,6.5,5.27,6.5,3.35,4.79,4.5,2.9,6.0,3.4,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki M 3.0HP R32,02.08.2019,2,R32,"1,300 kg",37.0,69,127.0,6.0,3.25,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.5,7.0,8.35,7.0,5.0,5.16,6.4,3.32,10.0,3.6,13.5,high
 Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki S 10.0HP (tri),RAS-10WHNPE  RWM-10.0NE - Heating Only,,2,R410A,"5,000 kg",47.0,74,141.0,20.0,3.6,-7.0,-10.0,17.4,2.3,10.77,3.6,8.7,5.1,8.7,4.9,17.4,2.1,18.0,2.3,,55.0,36.0,0.0,36.0,0.0,1,1.7,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki S 10.0HP (tri),,2,R410A,"5,000 kg",47.0,74,116.0,18.0,2.98,-7.0,-10.0,15.6,1.65,9.5,3.1,8.3,4.35,8.5,4.6,15.6,1.65,14.0,1.45,,55.0,36.0,0.0,36.0,0.0,1,3.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki S 10.0HP (tri),RAS-10WHNPE  RWM-10.0NE - with cooling kit,,2,R410A,"5,000 kg",47.0,74,142.0,20.0,3.6,-7.0,-10.0,17.4,2.3,10.77,3.6,8.7,5.1,8.7,4.9,17.4,2.1,18.0,2.3,,55.0,36.0,0.0,36.0,0.0,1,1.7,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,11. Yutaki S 10.0HP (tri),,2,R410A,"5,000 kg",47.0,74,118.0,18.0,2.98,-7.0,-10.0,15.6,1.65,9.5,3.1,8.3,4.35,8.5,4.6,15.6,1.65,14.0,1.45,,55.0,36.0,0.0,36.0,0.0,1,3.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,12. Yutaki S80 4.0HP (mono),RAS-4WHVNPE  RWH-4.0VNFE  - Type 1,,2,R410A,"3,300 kg",57.0,61,187.0,11.0,4.75,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,17.0,0.0,17.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,12. Yutaki S80 4.0HP (mono),,2,R410A,"3,300 kg",57.0,61,142.0,11.0,3.63,-10.0,-10.0,9.73,2.3,5.92,3.6,3.81,4.7,3.6,6.0,11.0,2.2,11.0,2.2,,55.0,17.0,0.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,13. Yutaki S80 5.0HP (mono),RAS-5WHVNPE  RWH-5.0VNFE  - Type 1,,2,R410A,"3,400 kg",57.0,63,174.0,14.0,4.43,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,17.0,0.0,17.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,13. Yutaki S80 5.0HP (mono),,2,R410A,"3,400 kg",57.0,63,131.0,14.0,3.35,-10.0,-10.0,12.38,2.19,7.54,3.1,4.85,4.6,4.1,6.4,14.0,2.12,14.0,2.12,,55.0,17.0,0.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,14. Yutaki S80 6.0HP (mono),RAS-6WHVNPE  RWH-6.0VNFE  - Type 1,,2,R410A,"3,400 kg",58.0,64,152.0,16.0,3.88,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,17.0,0.0,17.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,14. Yutaki S80 6.0HP (mono),,2,R410A,"3,400 kg",58.0,64,126.0,16.0,3.23,-10.0,-10.0,14.15,2.05,8.62,2.95,5.54,4.6,4.1,6.4,16.0,1.9,16.0,1.9,,55.0,17.0,0.0,17.0,0.0,1,0.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,15. Yutaki S80 4.0HP (tri),RAS-4WHNPE  RWH-4.0NFE  - Type 1,,2,R410A,"3,300 kg",57.0,61,183.0,11.0,4.65,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,44.0,0.0,44.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,15. Yutaki S80 4.0HP (tri),,2,R410A,"3,300 kg",57.0,61,140.0,11.0,3.58,-10.0,-10.0,9.73,2.3,5.92,3.6,3.81,4.7,3.6,6.0,11.0,2.2,11.0,2.2,,55.0,44.0,0.0,44.0,0.0,1,0.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,16. Yutaki S80 5.0HP (tri),RAS-5WHNPE  RWH-5.0NFE  - Type 1,,2,R410A,"3,400 kg",57.0,63,171.0,14.0,4.35,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,5.7,3.5,6.0,12.0,2.55,12.1,2.5,,55.0,44.0,0.0,44.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,16. Yutaki S80 5.0HP (tri),,2,R410A,"3,400 kg",57.0,63,129.0,14.0,3.3,-10.0,-10.0,12.38,2.19,7.54,3.1,4.85,4.6,4.1,6.4,14.0,2.12,14.0,2.12,,55.0,44.0,0.0,44.0,0.0,1,0.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,17. Yutaki S80 6.0HP (tri),RAS-6WHNPE  RWH-6.0NFE  - Type 1,,2,R410A,"3,400 kg",58.0,64,150.0,16.0,3.83,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,44.0,0.0,44.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,17. Yutaki S80 6.0HP (tri),,2,R410A,"3,400 kg",58.0,64,125.0,16.0,3.2,-10.0,-10.0,14.15,2.05,8.62,2.95,5.54,4.6,4.1,6.4,16.0,1.9,16.0,1.9,,55.0,44.0,0.0,44.0,0.0,1,0.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,18. Yutaki M 3.0HP (mono,RASM-3VNE - Heating Only,,2,R410A,"2,400 kg",,64,164.0,7.0,4.18,-7.0,-10.0,5.9,2.5,3.59,4.4,2.31,5.35,2.1,6.15,5.9,2.5,6.4,2.3,,55.0,15.0,0.0,15.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,18. Yutaki M 3.0HP (mono,,2,R410A,"2,400 kg",,64,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.2,2.0,4.45,2.3,5.96,5.1,1.84,5.2,1.65,,55.0,15.0,0.0,15.0,0.0,1,0.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,18. Yutaki M 3.0HP (mono,RASM-3VNE - with cooling kit,,2,R410A,"2,400 kg",,64,167.0,7.0,4.25,-7.0,-10.0,5.9,2.5,3.59,4.4,2.31,5.35,2.1,6.15,5.9,2.5,6.4,2.3,,55.0,15.0,0.0,15.0,0.0,1,0.6,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,18. Yutaki M 3.0HP (mono,,2,R410A,"2,400 kg",,64,127.0,6.0,3.25,-7.0,-10.0,5.1,1.84,3.1,3.2,2.0,4.45,2.3,5.96,5.1,1.84,5.2,1.65,,55.0,15.0,0.0,15.0,0.0,1,0.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,19. Yutaki M 4.0HP (mono),RASM-4VNE - Heating Only,,2,R410A,"2,800 kg",,64,187.0,11.0,4.75,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,19. Yutaki M 4.0HP (mono),,2,R410A,"2,800 kg",,64,136.0,10.0,3.48,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,8.8,1.9,,55.0,13.0,0.0,13.0,0.0,1,1.2,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,19. Yutaki M 4.0HP (mono),RASM-4VNE - with cooling kit,,2,R410A,"2,800 kg",,64,189.0,11.0,4.8,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,19. Yutaki M 4.0HP (mono),,2,R410A,"2,800 kg",,64,137.0,10.0,3.5,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,8.8,1.9,,55.0,13.0,0.0,13.0,0.0,1,1.2,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,21. Yutaki M 6.0HP (mono),RASM-6VNE - Heating Only,,2,R410A,"3,100 kg",,69,153.0,16.0,3.9,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,21. Yutaki M 6.0HP (mono),,2,R410A,"3,100 kg",,69,125.0,14.0,3.2,-7.0,-10.0,11.2,1.6,6.82,3.35,4.38,4.35,3.6,5.5,11.2,1.6,11.7,1.55,,55.0,13.0,0.0,13.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,22. Yutaki M 4.0HP (tri),RASM-4NE - Heating Only,,2,R410A,"2,800 kg",,64,186.0,11.0,4.73,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,22. Yutaki M 4.0HP (tri),,2,R410A,"2,800 kg",,64,135.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,8.8,1.9,,55.0,19.0,0.0,19.0,0.0,1,1.2,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,22. Yutaki M 4.0HP (tri),RASM-4NE - with cooling kit,,2,R410A,"2,800 kg",,64,189.0,11.0,4.8,-7.0,-10.0,9.6,2.74,5.84,5.2,3.76,5.8,3.7,6.4,9.6,2.74,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,22. Yutaki M 4.0HP (tri),,2,R410A,"2,800 kg",,64,137.0,10.0,3.5,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,8.8,1.9,,55.0,19.0,0.0,19.0,0.0,1,1.2,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,24. Yutaki M 6.0HP (tri),RASM-6NE - Heating Only,,2,R410A,"3,100 kg",,69,152.0,16.0,3.88,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,24. Yutaki M 6.0HP (tri),,2,R410A,"3,100 kg",,69,125.0,14.0,3.2,-7.0,-10.0,11.2,1.6,6.82,3.35,4.38,4.35,3.6,5.5,11.2,1.6,11.7,1.55,,55.0,19.0,0.0,19.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,24. Yutaki M 6.0HP (tri),RASM-6NE - with cooling kit,,2,R410A,"3,100 kg",,69,153.0,16.0,3.9,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,5.0,3.5,6.0,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,24. Yutaki M 6.0HP (tri),,2,R410A,"3,100 kg",,69,126.0,14.0,3.23,-7.0,-10.0,11.2,1.6,6.82,3.35,4.38,4.35,3.6,5.5,11.2,1.6,11.7,1.55,,55.0,19.0,0.0,19.0,0.0,1,2.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,25. Yutaki S Combi Lite 2.0HP,RAS-2WHVN RWD-2.0NWLE-200S - Heating Only,,4,R410A,"1,200 kg",51.0,63,167.0,4.0,4.25,-7.0,-10.0,3.55,2.35,2.15,4.21,1.7,6.1,2.15,9.0,3.55,2.35,3.5,2.1,,55.0,3.0,0.0,3.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,25. Yutaki S Combi Lite 2.0HP,,4,R410A,"1,200 kg",51.0,63,117.0,4.0,3.0,-7.0,-10.0,3.5,1.9,2.1,2.95,1.4,4.1,2.0,4.81,3.5,1.9,3.1,1.6,,55.0,3.0,0.0,3.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,25. Yutaki S Combi Lite 2.0HP,RAS-2WHVN RWD-2.0NWLE-200S - with cooling kit,,4,R410A,"1,200 kg",51.0,63,168.0,4.0,4.27,-7.0,-10.0,3.55,2.35,2.15,4.21,1.7,6.1,2.15,9.0,3.55,2.35,3.5,2.1,,55.0,3.0,0.0,3.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,25. Yutaki S Combi Lite 2.0HP,,4,R410A,"1,200 kg",51.0,63,117.0,4.0,3.01,-7.0,-10.0,3.5,1.9,2.1,2.95,1.4,4.1,2.0,4.81,3.5,1.9,3.1,1.6,,55.0,3.0,0.0,3.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,26. Yutaki S Combi Lite 2.5HP,RAS-2.5WHVN  RWD-2.5NWLE-200S - Heating Only,,4,R410A,"1,300 kg",51.0,63,165.0,5.0,4.21,-7.0,-10.0,4.55,2.55,2.77,4.0,2.5,6.45,2.85,8.0,4.55,2.55,4.3,2.4,,55.0,3.0,0.0,3.0,0.0,1,0.8,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,26. Yutaki S Combi Lite 2.5HP,,4,R410A,"1,300 kg",51.0,63,125.0,5.0,3.2,-7.0,-10.0,4.3,1.85,2.62,3.08,2.4,4.9,2.54,6.3,4.3,1.85,3.9,1.6,,55.0,3.0,0.0,3.0,0.0,1,1.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,26. Yutaki S Combi Lite 2.5HP,RAS-2.5WHVNP  RWD-2.5NWLE-200S - with cooling kit,,4,R410A,"1,300 kg",51.0,63,166.0,5.0,4.23,-7.0,-10.0,4.55,2.55,2.77,4.0,2.5,6.45,2.85,8.0,4.55,2.55,4.3,2.4,,55.0,3.0,0.0,3.0,0.0,1,0.8,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,26. Yutaki S Combi Lite 2.5HP,,4,R410A,"1,300 kg",51.0,63,126.0,5.0,3.21,-7.0,-10.0,4.3,1.85,2.62,3.08,2.4,4.9,2.54,6.3,4.3,1.85,3.9,1.6,,55.0,3.0,0.0,3.0,0.0,1,1.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,01. RAS-2WHVRP1  RWM-2.0R1E - Heating Only,08.02.2022,2,R32,"1,200 kg",37.0,49,180.0,4.0,4.57,-7.0,-10.0,3.54,3.2,2.35,4.43,3.0,7.41,3.05,9.24,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,08.02.2022,2,R32,"1,200 kg",37.0,49,130.0,4.0,3.32,-7.0,-10.0,3.5,2.0,2.16,3.25,2.43,5.2,2.8,6.9,3.5,2.0,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,02. RAS-2WHVRP1  RWM-2.0R1E - with cooling kit,08.02.2022,2,R32,"1,200 kg",37.0,49,184.0,4.0,4.68,-7.0,-10.0,3.54,3.2,2.35,4.43,3.0,7.41,3.05,9.24,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,4.0,5.57,4.0,4.0,2.95,5.0,2.05,6.45,2.88,8.0,low, Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,08.02.2022,2,R32,"1,200 kg",37.0,49,132.0,4.0,3.38,-7.0,-10.0,3.5,2.0,2.16,3.25,2.43,5.2,2.8,6.9,3.5,2.0,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,5.5,8.04,5.5,5.4,4.05,7.2,2.61,9.6,2.51,10.3,high
 Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,03. RAS-2WHVRP1  RWD-2.0RW1E-220S - Heating Only,08.02.2022,4,R32,"1,200 kg",37.0,49,180.0,4.0,4.57,-7.0,-10.0,3.54,3.2,2.35,4.43,3.0,7.41,3.05,9.24,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,08.02.2022,4,R32,"1,200 kg",37.0,49,130.0,4.0,3.32,-7.0,-10.0,3.5,2.0,2.16,3.25,2.43,5.2,2.8,6.9,3.5,2.0,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,04. RAS-2WHVRP1  RWD-2.0RW1E-220S - with cooling kit,08.02.2022,4,R32,"1,200 kg",37.0,49,184.0,4.0,4.68,-7.0,-10.0,3.54,3.2,2.35,4.43,3.0,7.41,3.05,9.24,3.54,3.2,4.0,2.75,,55.0,12.0,0.0,12.0,0.0,1,0.0,4.0,5.57,4.0,4.0,2.95,5.0,2.05,6.45,2.88,8.0,low, Johnson Controls-Hitachi AirConditioning Spain,27. Yutaki S (R1) & S Combi (RW1) 220L 2HP R32,08.02.2022,4,R32,"1,200 kg",37.0,49,132.0,4.0,3.38,-7.0,-10.0,3.5,2.0,2.16,3.25,2.43,5.2,2.8,6.9,3.5,2.0,3.1,1.9,,55.0,12.0,0.0,12.0,0.0,1,0.9,5.5,8.04,5.5,5.4,4.05,7.2,2.61,9.6,2.51,10.3,high
 Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,01. RAS-2.5WHVRP1 RWM-2.5R1E - Heating Only,08.02.2022,2,R32,"1,300 kg",37.0,54,177.0,6.0,4.57,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.7,5.3,5.48,5.3,3.6,3.91,4.5,2.51,6.3,2.88,8.2,low, Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,08.02.2022,2,R32,"1,300 kg",37.0,54,127.0,5.0,3.28,-7.0,-10.0,4.42,1.65,2.69,3.3,2.43,4.95,2.8,6.78,4.42,1.65,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,6.3,8.46,6.3,5.1,4.64,7.0,2.98,9.9,2.65,12.61,high
 Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,02. RAS-2.5WHVRP1 RWM-2.5R1E - with cooling kit,08.02.2022,2,R32,"1,300 kg",37.0,54,180.0,6.0,4.57,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.7,5.3,5.48,5.3,3.6,3.91,4.5,2.51,6.3,2.88,8.2,low, Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,08.02.2022,2,R32,"1,300 kg",37.0,54,128.0,5.0,3.28,-7.0,-10.0,4.42,1.65,2.69,3.3,2.43,4.95,2.8,6.78,4.42,1.65,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,6.3,8.5,6.3,5.3,4.64,7.0,2.98,9.9,2.65,12.61,high
 Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,03. RAS-2.5WHVRP1  RWD-2.5RW1E-220S - Heating Only,08.02.2022,4,R32,"1,300 kg",37.0,54,177.0,6.0,4.57,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.7,5.3,5.48,5.3,3.6,3.91,4.5,2.51,6.3,2.88,8.2,low, Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,08.02.2022,4,R32,"1,300 kg",37.0,54,127.0,5.0,3.28,-7.0,-10.0,4.42,1.65,2.69,3.3,2.43,4.95,2.8,6.78,4.42,1.65,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,6.3,8.46,6.3,5.1,4.64,7.0,2.98,9.9,2.65,12.61,high
 Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,04. RAS-2.5WHVRP1  RWD-2.5RW1E-220S - with cooling kit,08.02.2022,4,R32,"1,300 kg",37.0,54,180.0,6.0,4.57,-7.0,-10.0,5.1,2.7,3.1,4.6,3.0,6.2,3.05,8.35,5.1,2.7,5.3,2.5,,55.0,12.0,0.0,12.0,0.0,1,0.7,5.3,5.48,5.3,3.6,3.91,4.5,2.51,6.3,2.88,8.2,low, Johnson Controls-Hitachi AirConditioning Spain,28. Yutaki S (R1) & S Combi (RW1) 220L 2.5HP R32,08.02.2022,4,R32,"1,300 kg",37.0,54,128.0,5.0,3.28,-7.0,-10.0,4.42,1.65,2.69,3.3,2.43,4.95,2.8,6.78,4.42,1.65,3.9,1.7,,55.0,12.0,0.0,12.0,0.0,1,1.1,6.3,8.5,6.3,5.3,4.64,7.0,2.98,9.9,2.65,12.61,high
 Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,01. RAS-3WHVRP1 RWM-3.0R1E - Heating Only,08.02.2022,2,R32,"1,300 kg",37.0,57,177.0,7.0,4.5,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,5.6,2.3,,55.0,12.0,0.0,12.0,0.0,1,1.4,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,08.02.2022,2,R32,"1,300 kg",37.0,57,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,02. RAS-3WHVRP1 RWM-3.0R1E - with cooling kit,08.02.2022,2,R32,"1,300 kg",37.0,57,179.0,7.0,4.5,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,5.6,2.3,,55.0,12.0,0.0,12.0,0.0,1,1.4,6.5,5.27,6.5,3.35,4.79,4.5,2.9,6.0,3.4,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,08.02.2022,2,R32,"1,300 kg",37.0,57,126.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.0,7.0,8.31,7.0,4.8,5.16,6.4,3.32,10.0,3.6,13.5,high
 Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,03. RAS-3WHVRP1  RWD-3.0RW1E-220S - Heating Only,08.02.2022,4,R32,"1,300 kg",37.0,57,177.0,7.0,4.5,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,5.6,2.3,,55.0,12.0,0.0,12.0,0.0,1,1.4,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,08.02.2022,4,R32,"1,300 kg",37.0,57,125.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,04. RAS-3WHVRP1  RWD-3.0RW1E-220S - with cooling kit,08.02.2022,4,R32,"1,300 kg",37.0,57,179.0,7.0,4.5,-7.0,-10.0,5.9,2.65,3.59,4.3,3.2,7.0,3.5,9.7,5.9,2.65,5.6,2.3,,55.0,12.0,0.0,12.0,0.0,1,1.4,6.5,5.27,6.5,3.35,4.79,4.5,2.9,6.0,3.4,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,29. Yutaki S (R1) & S Combi (RW1) 220L 3HP R32,08.02.2022,4,R32,"1,300 kg",37.0,57,126.0,6.0,3.2,-7.0,-10.0,5.1,1.84,3.1,3.1,2.0,4.65,2.2,6.55,5.1,1.84,5.0,1.5,,55.0,12.0,0.0,12.0,0.0,1,1.0,7.0,8.31,7.0,4.8,5.16,6.4,3.32,10.0,3.6,13.5,high
 Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,01. RAS-4WHVNPE RWM-4.0N1E - Heating Only,08.02.2022,2,R410A,"3,300 kg",39.0,58,181.0,11.0,4.6,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,08.02.2022,2,R410A,"3,300 kg",39.0,58,135.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,13.0,0.0,13.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,02. RAS-4WHVNPE RWM-4.0N1E - with cooling kit,08.02.2022,2,R410A,"3,300 kg",39.0,58,183.0,11.0,4.64,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,7.2,5.13,7.2,3.84,5.3,4.6,3.5,5.8,3.6,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,08.02.2022,2,R410A,"3,300 kg",39.0,58,136.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,13.0,0.0,13.0,0.0,1,2.6,10.4,6.36,10.4,4.5,7.66,6.3,4.93,7.2,5.1,8.2,high
 Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,03. RAS-4WHVNPE  RWD-4.0NW1E-220S - Heating Only,08.02.2022,4,R410A,"3,300 kg",39.0,58,181.0,11.0,4.6,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,08.02.2022,4,R410A,"3,300 kg",39.0,58,135.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,13.0,0.0,13.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,04. RAS-4WHVNPE  RWD-4.0NW1E-220S - with cooling kit,08.02.2022,4,R410A,"3,300 kg",39.0,58,183.0,11.0,4.64,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,13.0,0.0,13.0,0.0,1,0.5,7.2,5.13,7.2,3.84,5.3,4.6,3.5,5.8,3.6,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,30. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A,08.02.2022,4,R410A,"3,300 kg",39.0,58,136.0,10.0,3.45,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,13.0,0.0,13.0,0.0,1,2.6,10.4,6.36,10.4,4.5,7.66,6.3,4.93,7.2,5.1,8.2,high
 Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),01. RAS-4WHNPE RWM-4.0N1E - Heating Only,08.02.2022,2,R410A,"3,300 kg",39.0,58,180.0,11.0,4.58,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),08.02.2022,2,R410A,"3,300 kg",39.0,58,135.0,10.0,3.44,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),02. RAS-4WHNPE RWM-4.0N1E - with cooling kit,08.02.2022,2,R410A,"3,300 kg",39.0,58,183.0,11.0,4.64,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,7.2,5.0,7.2,3.84,5.3,4.6,3.5,5.8,3.6,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),08.02.2022,2,R410A,"3,300 kg",39.0,58,136.0,10.0,3.44,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.6,10.4,6.22,10.4,4.5,7.66,6.3,4.93,7.2,5.1,8.2,high
 Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),03. RAS-4WHNPE  RWD-4.0NW1E-220S - Heating Only,08.02.2022,4,R410A,"3,300 kg",39.0,58,180.0,11.0,4.58,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),08.02.2022,4,R410A,"3,300 kg",39.0,58,135.0,10.0,3.44,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.6,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),04. RAS-4WHNPE RWD-4.0NW1E-220S - with cooling kit,08.02.2022,4,R410A,"3,300 kg",39.0,58,183.0,11.0,4.64,-7.0,-10.0,9.45,3.05,5.75,4.5,3.7,6.0,3.7,7.5,9.45,3.05,10.5,2.65,,55.0,19.0,0.0,19.0,0.0,1,0.5,7.2,5.0,7.2,3.84,5.3,4.6,3.5,5.8,3.6,7.5,low, Johnson Controls-Hitachi AirConditioning Spain,31. Yutaki S (N1) & S Combi (NW1) 220L 4HP R410A (3ph),08.02.2022,4,R410A,"3,300 kg",39.0,58,136.0,10.0,3.44,-7.0,-10.0,8.6,1.8,5.23,3.6,3.52,4.8,3.6,5.8,8.6,1.8,7.4,1.7,,55.0,19.0,0.0,19.0,0.0,1,2.6,10.4,6.22,10.4,4.5,7.66,6.3,4.93,7.2,5.1,8.2,high
 Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,01. RAS-5WHVNPE RWM-5.0N1E - Heating Only,08.02.2022,2,R410A,"3,400 kg",39.0,59,183.0,14.0,4.65,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,08.02.2022,2,R410A,"3,400 kg",39.0,59,133.0,12.0,3.39,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,3.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,02. RAS-5WHVNPE RWM-5.0N1E - with cooling kit,08.02.2022,2,R410A,"3,400 kg",39.0,59,185.0,14.0,4.69,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,9.5,5.34,9.5,3.4,7.0,4.75,4.5,5.88,3.2,7.84,low, Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,08.02.2022,2,R410A,"3,400 kg",39.0,59,133.0,12.0,3.41,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,3.0,12.9,8.14,12.9,4.48,9.51,7.11,7.2,9.98,7.8,12.97,high
 Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,03. RAS-5WHVNPE  RWD-5.0NW1E-220S - Heating Only,08.02.2022,4,R410A,"3,400 kg",39.0,59,183.0,14.0,4.65,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,08.02.2022,4,R410A,"3,400 kg",39.0,59,133.0,12.0,3.39,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,3.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,04. RAS-5WHVNPE  RWD-5.0NW1E-220S - with cooling kit,08.02.2022,4,R410A,"3,400 kg",39.0,59,185.0,14.0,4.69,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,13.0,0.0,13.0,0.0,1,1.9,9.5,5.34,9.5,3.4,7.0,4.75,4.5,5.88,3.2,7.84,low, Johnson Controls-Hitachi AirConditioning Spain,32. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A,08.02.2022,4,R410A,"3,400 kg",39.0,59,133.0,12.0,3.41,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,13.0,0.0,13.0,0.0,1,3.0,12.9,8.14,12.9,4.48,9.51,7.11,7.2,9.98,7.8,12.97,high
 Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),01. RAS-5WHNPE RWM-5.0N1E - Heating Only,08.02.2022,2,R410A,"3,400 kg",39.0,59,182.0,14.0,4.64,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),08.02.2022,2,R410A,"3,400 kg",39.0,59,132.0,12.0,3.39,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,3.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),02. RAS-5WHNPE RWM-5.0N1E - with cooling kit,08.02.2022,2,R410A,"3,400 kg",39.0,59,185.0,14.0,4.69,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,9.5,5.23,9.5,3.4,7.0,4.75,4.5,5.88,3.2,7.84,low, Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),08.02.2022,2,R410A,"3,400 kg",39.0,59,133.0,12.0,3.41,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,3.0,12.9,7.96,12.9,4.48,9.51,7.11,7.2,9.98,7.8,12.97,high
 Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),03. RAS-5WHNPE  RWD-5.0NW1E-220S - Heating Only,08.02.2022,4,R410A,"3,400 kg",39.0,59,182.0,14.0,4.64,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),08.02.2022,4,R410A,"3,400 kg",39.0,59,132.0,12.0,3.39,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,3.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),04. RAS-5WHNPE RWD-5.0NW1E-220S - with cooling kit,08.02.2022,4,R410A,"3,400 kg",39.0,59,185.0,14.0,4.69,-7.0,-10.0,12.0,2.55,7.3,4.7,4.7,6.54,3.5,7.55,12.0,2.55,12.1,2.5,,55.0,19.0,0.0,19.0,0.0,1,1.9,9.5,5.23,9.5,3.4,7.0,4.75,4.5,5.88,3.2,7.84,low, Johnson Controls-Hitachi AirConditioning Spain,33. Yutaki S (N1) & S Combi (NW1) 220L 5HP R410A (3ph),08.02.2022,4,R410A,"3,400 kg",39.0,59,133.0,12.0,3.41,-7.0,-10.0,10.25,1.7,6.24,3.6,4.01,4.6,3.5,5.5,10.25,1.7,9.0,1.6,,55.0,19.0,0.0,19.0,0.0,1,3.0,12.9,7.96,12.9,4.48,9.51,7.11,7.2,9.98,7.8,12.97,high
 Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,01. RAS-6WHVNPE RWM-6.0N1E - Heating Only,08.02.2022,2,R410A,"3,400 kg",39.0,60,162.0,16.0,4.12,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,08.02.2022,2,R410A,"3,400 kg",39.0,60,134.0,14.0,3.42,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,13.0,0.0,13.0,0.0,1,3.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,02. RAS-6WHVNPE RWM-6.0N1E - with cooling kit,08.02.2022,2,R410A,"3,400 kg",39.0,60,163.0,16.0,4.15,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,13.0,0.0,13.0,0.0,1,1.9,10.5,5.23,10.5,3.23,7.8,4.56,5.0,5.77,3.2,7.69,low, Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,08.02.2022,2,R410A,"3,400 kg",39.0,60,135.0,14.0,3.45,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,13.0,0.0,13.0,0.0,1,3.5,13.5,7.87,13.5,4.23,9.95,6.86,7.2,9.54,7.8,12.47,high
 Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,03. RAS-6WHVNPE  RWD-6.0NW1E-220S - Heating Only,08.02.2022,4,R410A,"3,400 kg",39.0,60,162.0,16.0,4.12,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,13.0,0.0,13.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,08.02.2022,4,R410A,"3,400 kg",39.0,60,134.0,14.0,3.42,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,13.0,0.0,13.0,0.0,1,3.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,04. RAS-6WHVNPE  RWD-6.0NW1E-220S - with cooling kit,08.02.2022,4,R410A,"3,400 kg",39.0,60,163.0,16.0,4.15,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,13.0,0.0,13.0,0.0,1,1.9,10.5,5.23,10.5,3.23,7.8,4.56,5.0,5.77,3.2,7.69,low, Johnson Controls-Hitachi AirConditioning Spain,34. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A,08.02.2022,4,R410A,"3,400 kg",39.0,60,135.0,14.0,3.45,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,13.0,0.0,13.0,0.0,1,3.5,13.5,7.87,13.5,4.23,9.95,6.86,7.2,9.54,7.8,12.47,high
 Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),01. RAS-6WHNPE RWM-6.0N1E - Heating Only,08.02.2022,2,R410A,"3,400 kg",39.0,60,161.0,16.0,4.11,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),08.02.2022,2,R410A,"3,400 kg",39.0,60,134.0,14.0,3.41,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,19.0,0.0,19.0,0.0,1,3.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),02. RAS-6WHNPE RWM-6.0N1E - with cooling kit,08.02.2022,2,R410A,"3,400 kg",39.0,60,163.0,16.0,4.15,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,10.5,5.14,10.5,3.23,7.8,4.56,5.0,5.77,3.2,7.69,low, Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),08.02.2022,2,R410A,"3,400 kg",39.0,60,135.0,14.0,3.45,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,19.0,0.0,19.0,0.0,1,3.5,13.5,7.7,13.5,4.23,9.95,6.86,7.2,9.54,7.8,12.47,high
 Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),03. RAS-6WHNPE  RWD-6.0NW1E-220S - Heating Only,08.02.2022,4,R410A,"3,400 kg",39.0,60,161.0,16.0,4.11,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),08.02.2022,4,R410A,"3,400 kg",39.0,60,134.0,14.0,3.41,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,19.0,0.0,19.0,0.0,1,3.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),04. RAS-6WHNPE  RWD-6.0NW1E-220S - with cooling kit,08.02.2022,4,R410A,"3,400 kg",39.0,60,163.0,16.0,4.15,-7.0,-10.0,13.8,2.4,8.4,3.9,5.4,6.16,3.5,7.1,13.8,2.4,14.1,2.3,,55.0,19.0,0.0,19.0,0.0,1,1.9,10.5,5.14,10.5,3.23,7.8,4.56,5.0,5.77,3.2,7.69,low, Johnson Controls-Hitachi AirConditioning Spain,35. Yutaki S (N1) & S Combi (NW1) 220L 6HP R410A (3ph),08.02.2022,4,R410A,"3,400 kg",39.0,60,135.0,14.0,3.45,-7.0,-10.0,11.2,1.94,6.82,3.35,4.38,4.8,3.6,7.05,11.2,1.94,10.5,1.4,,55.0,19.0,0.0,19.0,0.0,1,3.5,13.5,7.7,13.5,4.23,9.95,6.86,7.2,9.54,7.8,12.47,high
 Johnson Controls-Hitachi AirConditioning Spain,36. Yutaki S (N1) 8.0HP R410A (3ph),01. RAS-8WHNPE  RWM-8.0N1E - Heating Only,08.02.2022,2,R410A,"5,000 kg",47.0,59,150.0,18.0,3.83,-7.0,-10.0,15.6,2.5,9.5,3.85,6.1,5.4,7.0,4.65,15.6,2.5,16.0,2.4,,55.0,36.0,0.0,36.0,0.0,1,2.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,36. Yutaki S (N1) 8.0HP R410A (3ph),08.02.2022,2,R410A,"5,000 kg",47.0,59,120.0,16.0,3.08,-7.0,-10.0,13.8,1.65,8.4,3.1,6.0,4.76,6.8,5.1,13.8,1.65,12.1,1.5,,55.0,36.0,0.0,36.0,0.0,1,3.9,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,36. Yutaki S (N1) 8.0HP R410A (3ph),02. RAS-8WHNPE RWM-8.0N1E - with cooling kit,08.02.2022,2,R410A,"5,000 kg",47.0,59,152.0,18.0,3.83,-7.0,-10.0,15.6,2.5,9.5,3.85,6.1,5.4,7.0,4.65,15.6,2.5,16.0,2.4,,55.0,36.0,0.0,36.0,0.0,1,2.0,14.0,4.29,14.0,3.12,10.32,3.92,6.5,5.3,8.0,5.8,low, Johnson Controls-Hitachi AirConditioning Spain,36. Yutaki S (N1) 8.0HP R410A (3ph),08.02.2022,2,R410A,"5,000 kg",47.0,59,122.0,16.0,3.08,-7.0,-10.0,13.8,1.65,8.4,3.1,6.0,4.76,6.8,5.1,13.8,1.65,12.1,1.5,,55.0,36.0,0.0,36.0,0.0,1,3.9,17.0,5.4,17.0,3.81,12.53,5.6,8.2,6.5,8.5,6.6,high
 Johnson Controls-Hitachi AirConditioning Spain,37. Yutaki S (N1) 10.0HP R410A (3ph),01. RAS-10WHNPE  RWM-10.0N1E - Heating Only,08.02.2022,2,R410A,"5,300 kg",47.0,60,141.0,20.0,3.6,-7.0,-10.0,17.4,2.3,10.77,3.6,8.7,5.1,8.7,4.9,17.4,2.1,18.0,2.3,,55.0,36.0,0.0,36.0,0.0,1,2.0,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,37. Yutaki S (N1) 10.0HP R410A (3ph),08.02.2022,2,R410A,"5,300 kg",47.0,60,116.0,18.0,2.98,-7.0,-10.0,15.6,1.65,9.5,3.1,8.3,4.35,8.5,4.6,15.6,1.65,14.0,1.45,,55.0,36.0,0.0,36.0,0.0,1,4.0,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,37. Yutaki S (N1) 10.0HP R410A (3ph),02. RAS-10WHNPE RWM-10.0N1E - with cooling kit,08.02.2022,2,R410A,"5,300 kg",47.0,60,142.0,20.0,3.6,-7.0,-10.0,17.4,2.3,10.77,3.6,8.7,5.1,8.7,4.9,17.4,2.3,18.0,2.3,,55.0,36.0,0.0,36.0,0.0,1,2.0,17.5,4.06,17.5,2.81,12.9,3.53,8.2,4.87,8.0,5.5,low, Johnson Controls-Hitachi AirConditioning Spain,37. Yutaki S (N1) 10.0HP R410A (3ph),08.02.2022,2,R410A,"5,300 kg",47.0,60,118.0,18.0,2.98,-7.0,-10.0,15.6,1.65,9.5,3.1,8.3,4.35,8.5,4.6,15.6,1.65,14.0,1.45,,55.0,36.0,0.0,36.0,0.0,1,4.0,20.0,5.44,20.0,3.61,14.74,5.5,8.2,6.5,8.5,6.6,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),RASM-4VR1E - heating only,14.10.2022,2,R32,"2,600 kg",,61,175.0,11.0,4.45,-7.0,-10.0,9.7,2.97,5.9,4.39,4.5,5.82,5.04,8.2,9.7,2.97,9.7,2.49,,35.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),14.10.2022,2,R32,"2,600 kg",,61,132.0,11.0,3.38,-7.0,-10.0,9.7,2.4,5.9,3.27,4.79,4.32,4.68,6.15,9.7,2.45,9.7,2.18,,55.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),RASM-4VR1E - with cooling kit,14.10.2022,2,R32,"2,600 kg",,61,177.0,11.0,4.45,-7.0,-10.0,9.7,2.97,5.9,4.39,4.5,5.82,5.04,8.2,9.7,2.97,9.7,2.49,,35.0,15.0,0.0,15.0,0.0,0,1.3,11.0,4.58,11.0,3.37,8.11,4.22,5.93,5.18,3.55,5.7,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),14.10.2022,2,R32,"2,600 kg",,61,133.0,11.0,3.38,-7.0,-10.0,9.7,2.4,5.9,3.27,4.79,4.32,4.68,6.15,9.7,2.45,9.7,2.18,,55.0,15.0,0.0,15.0,0.0,0,1.3,11.0,7.91,11.0,4.82,8.11,6.82,5.99,9.22,4.87,13.33,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),RASM-4VRW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"2,600 kg",49.0,61,175.0,11.0,4.45,-7.0,-10.0,9.7,2.97,5.9,4.39,4.5,5.82,5.04,8.2,9.7,2.97,9.7,2.49,,35.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),14.10.2022,4,R32,"2,600 kg",49.0,61,132.0,11.0,3.38,-7.0,-10.0,9.7,2.4,5.9,3.27,4.79,4.32,4.68,6.15,9.7,2.45,9.7,2.18,,55.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),RASM-4VRW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"2,600 kg",49.0,61,177.0,11.0,4.45,-7.0,-10.0,9.7,2.97,5.9,4.39,4.5,5.82,5.04,8.2,9.7,2.97,9.7,2.49,,35.0,15.0,0.0,15.0,0.0,0,1.3,11.0,4.58,11.0,3.37,8.11,4.22,5.93,5.18,3.55,5.7,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (mono),14.10.2022,4,R32,"2,600 kg",49.0,61,133.0,11.0,3.38,-7.0,-10.0,9.7,2.4,5.9,3.27,4.79,4.32,4.68,6.15,9.7,2.45,9.7,2.18,,55.0,15.0,0.0,15.0,0.0,0,1.3,11.0,7.91,11.0,4.82,8.11,6.82,5.99,9.22,4.87,13.33,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),RASM-4R1E - heating only,14.10.2022,2,R32,"2,600 kg",,61,166.0,11.0,4.24,-7.0,-10.0,9.7,3.06,5.9,4.3,3.8,5.06,4.34,7.13,9.7,3.06,9.7,2.65,,35.0,29.0,0.0,29.0,0.0,0,1.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),14.10.2022,2,R32,"2,600 kg",,61,125.0,11.0,3.21,-7.0,-10.0,9.7,2.4,5.9,3.22,3.8,3.6,4.2,6.0,9.7,2.4,9.7,2.13,,55.0,29.0,0.0,29.0,0.0,0,1.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),RASM-4R1E - with cooling kit,14.10.2022,2,R32,"2,600 kg",,61,170.0,11.0,4.24,-7.0,-10.0,9.7,3.06,5.9,4.3,3.8,5.06,4.34,7.13,9.7,3.06,9.7,2.65,,35.0,29.0,0.0,29.0,0.0,0,1.3,11.0,4.42,11.0,3.32,8.11,4.11,5.16,5.17,3.2,5.71,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),14.10.2022,2,R32,"2,600 kg",,61,127.0,11.0,3.21,-7.0,-10.0,9.7,2.4,5.9,3.22,3.8,3.6,4.2,6.0,9.7,2.4,9.7,2.13,,55.0,29.0,0.0,29.0,0.0,0,1.3,11.0,7.88,11.0,5.04,8.11,6.96,5.27,9.91,5.56,15.01,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),RASM-4RW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"2,600 kg",49.0,61,166.0,11.0,4.24,-7.0,-10.0,9.7,3.06,5.9,4.3,3.8,5.06,4.34,7.13,9.7,3.06,9.7,2.65,,35.0,29.0,0.0,29.0,0.0,0,1.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),14.10.2022,4,R32,"2,600 kg",49.0,61,125.0,11.0,3.21,-7.0,-10.0,9.7,2.4,5.9,3.22,3.8,3.6,4.2,6.0,9.7,2.4,9.7,2.13,,55.0,29.0,0.0,29.0,0.0,0,1.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),RASM-4RW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"2,600 kg",49.0,61,170.0,11.0,4.24,-7.0,-10.0,9.7,3.06,5.9,4.3,3.8,5.06,4.34,7.13,9.7,3.06,9.7,2.65,,35.0,29.0,0.0,29.0,0.0,0,1.3,11.0,4.42,11.0,3.32,8.11,4.11,5.16,5.17,3.2,5.71,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 4.0HP R32 (tri),14.10.2022,4,R32,"2,600 kg",49.0,61,127.0,11.0,3.21,-7.0,-10.0,9.7,2.4,5.9,3.22,3.8,3.6,4.2,6.0,9.7,2.4,9.7,2.13,,55.0,29.0,0.0,29.0,0.0,0,1.3,11.0,7.88,11.0,5.04,8.11,6.96,5.27,9.91,5.56,15.01,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),RASM-5VR1E - heating only,14.10.2022,2,R32,"3,000 kg",,63,175.0,12.0,4.45,-7.0,-10.0,10.7,2.95,6.51,4.38,4.5,5.7,5.04,8.2,10.7,2.95,10.7,2.47,,35.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),14.10.2022,2,R32,"3,000 kg",,63,133.0,12.0,3.4,-7.0,-10.0,10.7,2.35,6.51,3.3,4.79,4.3,4.68,6.15,10.7,2.35,10.7,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),RASM-5VR1E - with cooling kit,14.10.2022,2,R32,"3,000 kg",,63,177.0,12.0,4.45,-7.0,-10.0,10.7,2.95,6.51,4.38,4.5,5.7,5.04,8.2,10.7,2.95,10.7,2.47,,35.0,15.0,0.0,15.0,0.0,0,1.3,12.0,4.6,12.0,3.3,8.84,4.16,5.68,5.18,3.55,5.7,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),14.10.2022,2,R32,"3,000 kg",,63,134.0,12.0,3.4,-7.0,-10.0,10.7,2.35,6.51,3.3,4.79,4.3,4.68,6.15,10.7,2.35,10.7,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.3,13.0,7.93,13.0,4.71,9.58,6.43,6.16,9.22,4.87,13.33,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),RASM-5VRW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"3,000 kg",49.0,63,175.0,12.0,4.45,-7.0,-10.0,10.7,2.95,6.51,4.38,4.5,5.7,5.04,8.2,10.7,2.95,10.7,2.47,,35.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),14.10.2022,4,R32,"3,000 kg",49.0,63,133.0,12.0,3.4,-7.0,-10.0,10.7,2.35,6.51,3.3,4.79,4.3,4.68,6.15,10.7,2.35,10.7,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.3,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),RASM-5VRW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"3,000 kg",49.0,63,177.0,12.0,4.45,-7.0,-10.0,10.7,2.95,6.51,4.38,4.5,5.7,5.04,8.2,10.7,2.95,10.7,2.47,,35.0,15.0,0.0,15.0,0.0,0,1.3,12.0,4.6,12.0,3.3,8.84,4.16,5.68,5.18,3.55,5.7,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (mono),14.10.2022,4,R32,"3,000 kg",49.0,63,134.0,12.0,3.4,-7.0,-10.0,10.7,2.35,6.51,3.3,4.79,4.3,4.68,6.15,10.7,2.35,10.7,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.3,13.0,7.93,13.0,4.71,9.58,6.43,6.16,9.22,4.87,13.33,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),RASM-5R1E - heating only,14.10.2022,2,R32,"3,000 kg",,63,162.0,12.0,4.13,-7.0,-10.0,10.7,2.94,6.5,4.36,6.2,5.03,4.8,5.95,10.7,2.94,10.7,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.4,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),14.10.2022,2,R32,"3,000 kg",,63,128.0,12.0,3.26,-7.0,-10.0,10.7,2.35,6.5,3.3,6.3,4.06,4.5,5.23,10.7,2.35,10.7,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.4,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),RASM-5R1E - with cooling kit,14.10.2022,2,R32,"3,000 kg",,63,165.0,12.0,4.13,-7.0,-10.0,10.7,2.94,6.5,4.36,6.2,5.03,4.8,5.95,10.7,2.94,10.7,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.4,12.0,4.05,12.0,3.3,8.84,4.16,5.68,4.61,3.14,4.46,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),14.10.2022,2,R32,"3,000 kg",,63,129.0,12.0,3.26,-7.0,-10.0,10.7,2.35,6.5,3.3,6.3,4.06,4.5,5.23,10.7,2.35,10.7,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.4,13.0,7.14,13.0,4.71,9.58,6.43,6.16,9.06,4.9,10.39,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),RASM-5RW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"3,000 kg",49.0,63,162.0,12.0,4.13,-7.0,-10.0,10.7,2.94,6.5,4.36,6.2,5.03,4.8,5.95,10.7,2.94,10.7,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.4,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),14.10.2022,4,R32,"3,000 kg",49.0,63,128.0,12.0,3.26,-7.0,-10.0,10.7,2.35,6.5,3.3,6.3,4.06,4.5,5.23,10.7,2.35,10.7,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.4,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),RASM-5RW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"3,000 kg",49.0,63,165.0,12.0,4.13,-7.0,-10.0,10.7,2.94,6.5,4.36,6.2,5.03,4.8,5.95,10.7,2.94,10.7,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.4,12.0,4.05,12.0,3.3,8.84,4.16,5.68,4.61,3.14,4.46,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 5.0HP R32 (tri),14.10.2022,4,R32,"3,000 kg",49.0,63,129.0,12.0,3.26,-7.0,-10.0,10.7,2.35,6.5,3.3,6.3,4.06,4.5,5.23,10.7,2.35,10.7,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.4,13.0,7.14,13.0,4.71,9.58,6.43,6.16,9.06,4.9,10.39,high
