manufacturers_x,models_x,titels,dates_x,types_x,refrigerants_x,mass_of_refrigerants_x,spl_indoor_x,spl_outdoor_x,eta_x,p_rated_x,scop_x,t_biv_x,tol_x,p_th_minus7_x,cop_minus7_x,p_th_2_x,cop_2_x,p_th_7_x,cop_7_x,p_th_12_x,cop_12_x,p_th_tbiv_x,cop_tbiv_x,p_th_tol_x,cop_tol_x,rated_airflows_x,wtols_x,poffs_x,ptos_x,psbs_x,pcks_x,supp_energy_types_x,p_sups_x,p_design_cools_x,seers_x,pdcs_35_x,eer_35_x,pdcs_30_x,eer_30_x,pdcs_25_x,eer_25_x,pdcs_20_x,eer_20_x,temperatures_x,manufacturers_y,models_y,dates_y,types_y,refrigerants_y,mass_of_refrigerants_y,spl_indoor_y,spl_outdoor_y,eta_y,p_rated_y,scop_y,t_biv_y,tol_y,p_th_minus7_y,cop_minus7_y,p_th_2_y,cop_2_y,p_th_7_y,cop_7_y,p_th_12_y,cop_12_y,p_th_tbiv_y,cop_tbiv_y,p_th_tol_y,cop_tol_y,rated_airflows_y,wtols_y,poffs_y,ptos_y,psbs_y,pcks_y,supp_energy_types_y,p_sups_y,p_design_cools_y,seers_y,pdcs_35_y,eer_35_y,pdcs_30_y,eer_30_y,pdcs_25_y,eer_25_y,pdcs_20_y,eer_20_y,temperatures_y
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),RASM-6VR1E - heating only,14.10.2022,2,R32,"3,000 kg",,63,175.0,13.0,4.45,-7.0,-10.0,11.5,2.95,7.0,4.37,4.5,5.7,5.04,8.13,11.5,2.95,11.5,2.48,,35.0,15.0,0.0,15.0,0.0,0,1.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),14.10.2022,2,R32,"3,000 kg",,63,133.0,13.0,3.41,-7.0,-10.0,11.5,2.35,7.0,3.3,4.79,4.3,4.68,6.15,11.5,2.35,11.5,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),RASM-6VR1E - with cooling kit,14.10.2022,2,R32,"3,000 kg",,63,177.0,13.0,4.45,-7.0,-10.0,11.5,2.95,7.0,4.37,4.5,5.7,5.04,8.13,11.5,2.95,11.5,2.48,,35.0,15.0,0.0,15.0,0.0,0,1.5,13.0,4.59,13.0,3.22,9.58,4.07,6.16,5.18,3.55,5.7,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),14.10.2022,2,R32,"3,000 kg",,63,135.0,13.0,3.41,-7.0,-10.0,11.5,2.35,7.0,3.3,4.79,4.3,4.68,6.15,11.5,2.35,11.5,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.5,14.0,7.91,14.0,4.65,10.36,6.24,6.6,9.22,4.87,13.33,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),RASM-6VRW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"3,000 kg",49.0,63,175.0,13.0,4.45,-7.0,-10.0,11.5,2.95,7.0,4.37,4.5,5.7,5.04,8.13,11.5,2.95,11.5,2.48,,35.0,15.0,0.0,15.0,0.0,0,1.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),14.10.2022,4,R32,"3,000 kg",49.0,63,133.0,13.0,3.41,-7.0,-10.0,11.5,2.35,7.0,3.3,4.79,4.3,4.68,6.15,11.5,2.35,11.5,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),RASM-6VRW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"3,000 kg",49.0,63,177.0,13.0,4.45,-7.0,-10.0,11.5,2.95,7.0,4.37,4.5,5.7,5.04,8.13,11.5,2.95,11.5,2.48,,35.0,15.0,0.0,15.0,0.0,0,1.5,13.0,4.59,13.0,3.22,9.58,4.07,6.16,5.18,3.55,5.7,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (mono),14.10.2022,4,R32,"3,000 kg",49.0,63,135.0,13.0,3.41,-7.0,-10.0,11.5,2.35,7.0,3.3,4.79,4.3,4.68,6.15,11.5,2.35,11.5,2.03,,55.0,15.0,0.0,15.0,0.0,0,1.5,14.0,7.91,14.0,4.65,10.36,6.24,6.6,9.22,4.87,13.33,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),RASM-6R1E - heating only,14.10.2022,2,R32,"3,000 kg",,63,163.0,13.0,4.15,-7.0,-10.0,11.5,2.94,7.0,4.36,6.2,5.03,4.8,5.95,11.5,2.94,11.5,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),14.10.2022,2,R32,"3,000 kg",,63,128.0,13.0,3.28,-7.0,-10.0,11.5,2.35,7.0,3.3,6.3,4.06,4.5,5.23,11.5,2.35,11.5,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),RASM-6R1E - with cooling kit,14.10.2022,2,R32,"3,000 kg",,63,166.0,13.0,4.15,-7.0,-10.0,11.5,2.94,7.0,4.36,6.2,5.03,4.8,5.95,11.5,2.94,11.5,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.5,13.0,4.08,13.0,3.22,9.58,4.07,6.16,4.61,3.14,4.63,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),14.10.2022,2,R32,"3,000 kg",,63,130.0,13.0,3.28,-7.0,-10.0,11.5,2.35,7.0,3.3,6.3,4.06,4.5,5.23,11.5,2.35,11.5,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.5,14.0,6.97,14.0,4.65,10.32,6.24,6.63,8.45,4.9,10.39,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),RASM-6RW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"3,000 kg",49.0,63,163.0,13.0,4.15,-7.0,-10.0,11.5,2.94,7.0,4.36,6.2,5.03,4.8,5.95,11.5,2.94,11.5,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.5,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),14.10.2022,4,R32,"3,000 kg",49.0,63,128.0,13.0,3.28,-7.0,-10.0,11.5,2.35,7.0,3.3,6.3,4.06,4.5,5.23,11.5,2.35,11.5,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.5,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),RASM-6RW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"3,000 kg",49.0,63,166.0,13.0,4.15,-7.0,-10.0,11.5,2.94,7.0,4.36,6.2,5.03,4.8,5.95,11.5,2.94,11.5,2.47,,35.0,29.0,0.0,29.0,0.0,0,1.5,13.0,4.08,13.0,3.22,9.58,4.07,6.16,4.61,3.14,4.63,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 6.0HP R32 (tri),14.10.2022,4,R32,"3,000 kg",49.0,63,130.0,13.0,3.28,-7.0,-10.0,11.5,2.35,7.0,3.3,6.3,4.06,4.5,5.23,11.5,2.35,11.5,2.03,,55.0,29.0,0.0,29.0,0.0,0,1.5,14.0,6.97,14.0,4.65,10.32,6.24,6.63,8.45,4.9,10.39,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),RASM-7R1E - heating only,14.10.2022,2,R32,"3,000 kg",,65,156.0,18.0,3.97,-7.0,-10.0,16.0,2.82,9.7,3.88,6.21,5.03,4.79,5.95,16.0,2.82,16.0,2.47,,35.0,29.0,0.0,29.0,0.0,0,2.1,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),14.10.2022,2,R32,"3,000 kg",,65,125.0,18.0,3.21,-7.0,-10.0,16.0,2.2,9.7,3.1,6.3,4.12,4.5,5.26,16.0,2.2,16.0,1.9,,55.0,29.0,0.0,29.0,0.0,0,2.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),RASM-7R1E - with cooling kit,14.10.2022,2,R32,"3,000 kg",,65,157.0,18.0,3.97,-7.0,-10.0,16.0,2.82,9.7,3.88,6.21,5.03,4.79,5.95,16.0,2.82,16.0,2.47,,35.0,29.0,0.0,29.0,0.0,0,2.1,14.0,4.08,14.0,3.16,10.32,3.97,6.62,4.61,3.19,4.63,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),14.10.2022,2,R32,"3,000 kg",,65,126.0,18.0,3.21,-7.0,-10.0,16.0,2.2,9.7,3.1,6.3,4.12,4.5,5.26,16.0,2.2,16.0,1.9,,55.0,29.0,0.0,29.0,0.0,0,2.1,15.0,6.78,15.0,4.6,11.05,6.03,7.11,7.87,4.9,10.39,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),RASM-7RW1E & HWD-WE-220S - heating only,14.10.2022,4,R32,"3,000 kg",49.0,65,156.0,18.0,3.97,-7.0,-10.0,16.0,2.82,9.7,3.88,6.21,5.03,4.79,5.95,16.0,2.82,16.0,2.47,,35.0,29.0,0.0,29.0,0.0,0,2.1,,,,,,,,,,,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),14.10.2022,4,R32,"3,000 kg",49.0,65,125.0,18.0,3.21,-7.0,-10.0,16.0,2.2,9.7,3.1,6.3,4.12,4.5,5.26,16.0,2.2,16.0,1.9,,55.0,29.0,0.0,29.0,0.0,0,2.1,,,,,,,,,,,high
 Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),RASM-7RW1E & HWD-WE-220S - with cooling kit,14.10.2022,4,R32,"3,000 kg",49.0,65,157.0,18.0,3.97,-7.0,-10.0,16.0,2.82,9.7,3.88,6.21,5.03,4.79,5.95,16.0,2.82,16.0,2.47,,35.0,29.0,0.0,29.0,0.0,0,2.1,14.0,4.08,14.0,3.16,10.32,3.97,6.62,4.61,3.19,4.63,low, Johnson Controls-Hitachi AirConditioning Spain,Yutaki M 7.0HP R32 (tri),14.10.2022,4,R32,"3,000 kg",49.0,65,126.0,18.0,3.21,-7.0,-10.0,16.0,2.2,9.7,3.1,6.3,4.12,4.5,5.26,16.0,2.2,16.0,1.9,,55.0,29.0,0.0,29.0,0.0,0,2.1,15.0,6.78,15.0,4.6,11.05,6.03,7.11,7.87,4.9,10.39,high
 Kaukora,JAMA Star-12,Star-12,,2,R407c,"2,000 kg",45.0,,183.0,14.0,4.78,-5.0,-10.0,11.5,4.7,11.6,4.94,11.7,5.1,11.8,5.14,11.5,4.75,11.5,4.56,,65.0,2.0,30.0,7.0,30.0,1,2.5,,,,,,,,,,,low, Kaukora,JAMA Star-12,,2,R407c,"2,000 kg",45.0,,141.0,14.0,3.73,-4.0,-10.0,10.8,3.3,11.1,3.8,11.3,4.1,11.5,4.4,10.9,3.46,10.7,3.12,,65.0,2.0,30.0,7.0,30.0,1,3.3,,,,,,,,,,,high
 Kaukora,JAMA Star-12,Star-12 RST,,4,R407c,"2,000 kg",45.0,,183.0,14.0,4.78,-5.0,-10.0,11.5,4.7,11.6,4.94,11.7,5.1,11.8,5.14,11.5,4.75,11.5,4.56,,65.0,2.0,30.0,7.0,30.0,1,2.5,,,,,,,,,,,low, Kaukora,JAMA Star-12,,4,R407c,"2,000 kg",45.0,,141.0,14.0,3.73,-4.0,-10.0,10.8,3.3,11.1,3.8,11.3,4.1,11.5,4.4,10.9,3.46,10.7,3.12,,65.0,2.0,30.0,7.0,30.0,1,3.3,,,,,,,,,,,high
 Kaukora,JAMA Star-15,Star-15,,2,R407c,"2,000 kg",43.0,,175.0,18.0,4.57,-6.0,-10.0,15.4,4.52,15.6,4.7,15.7,4.82,15.8,4.73,15.5,4.55,15.4,4.41,,65.0,2.0,60.0,7.0,35.0,1,2.6,,,,,,,,,,,low, Kaukora,JAMA Star-15,,2,R407c,"2,000 kg",43.0,,138.0,18.0,3.65,-5.0,-10.0,6.0,3.16,14.8,3.72,15.1,4.01,15.4,4.27,14.6,3.27,14.6,2.96,,65.0,2.0,60.0,7.0,35.0,1,3.4,,,,,,,,,,,high
 Kaukora,JAMA Star-17,Star-17,,2,R407c,"2,000 kg",43.0,,166.0,20.0,4.35,-6.0,-10.0,17.0,4.39,17.1,4.5,17.3,4.55,17.4,4.34,17.0,4.41,16.9,4.29,,65.0,2.0,100.0,7.0,35.0,1,3.1,,,,,,,,,,,low, Kaukora,JAMA Star-17,,2,R407c,"2,000 kg",43.0,,137.0,20.0,3.62,-5.0,-10.0,16.0,3.25,16.2,3.7,16.6,3.95,16.9,4.16,16.1,3.35,16.0,3.08,,65.0,2.0,100.0,7.0,35.0,1,4.0,,,,,,,,,,,high
 Kaukora,JAMA Star-30,Star-30,,2,R407c,"4,000 kg",47.0,,178.0,35.0,4.65,-7.0,-10.0,30.8,4.51,30.9,4.69,15.6,5.02,15.6,5.01,30.8,4.51,30.8,4.38,,65.0,2.0,80.0,7.0,70.0,1,4.2,,,,,,,,,,,low, Kaukora,JAMA Star-30,,2,R407c,"4,000 kg",47.0,,137.0,35.0,3.63,-6.0,-10.0,29.5,3.15,30.2,3.64,15.3,4.09,15.4,4.4,29.6,3.23,29.3,2.99,,65.0,2.0,80.0,7.0,70.0,1,5.7,,,,,,,,,,,high
 Kaukora,JAMA Star-40,Star-40,,2,R407c,"3,400 kg",47.0,,182.0,46.0,4.75,-7.0,-10.0,40.1,4.62,40.3,4.78,20.3,5.11,20.4,5.09,40.1,4.63,40.0,4.5,,65.0,2.0,100.0,7.0,80.0,1,6.0,,,,,,,,,,,low, Kaukora,JAMA Star-40,,2,R407c,"3,400 kg",47.0,,143.0,46.0,3.78,-6.0,-10.0,38.2,3.33,39.1,3.79,19.9,4.21,20.1,4.51,28.4,3.41,37.8,3.19,,65.0,2.0,100.0,7.0,80.0,1,8.2,,,,,,,,,,,high
 Kaukora,JAMA Star-6 inverter,Star-6 inverter,,2,R407c,"1,160 kg",42.0,,200.0,5.5,5.2,-10.0,-10.0,5.0,4.37,3.1,5.24,2.0,5.92,1.3,5.95,5.4,4.15,5.4,4.15,,65.0,2.0,10.0,7.0,9.0,1,0.0,,,,,,,,,,,low, Kaukora,JAMA Star-6 inverter,,2,R407c,"1,160 kg",42.0,,150.0,5.5,3.95,-10.0,-10.0,5.0,3.06,3.0,3.97,2.0,4.63,1.2,4.86,5.4,2.84,5.4,2.84,,65.0,2.0,7.0,7.0,9.0,1,0.0,,,,,,,,,,,high
 Kaukora,JAMA Star-6 inverter,Star-6 RST inverter,,4,R407c,"1,160 kg",42.0,,200.0,5.5,5.2,-10.0,-10.0,5.0,4.37,3.1,5.24,2.0,5.92,1.3,5.95,5.4,4.15,5.4,4.15,,65.0,2.0,10.0,7.0,9.0,1,0.0,,,,,,,,,,,low, Kaukora,JAMA Star-6 inverter,,4,R407c,"1,160 kg",42.0,,150.0,5.5,3.95,-10.0,-10.0,5.0,3.06,3.0,3.97,2.0,4.63,1.2,4.86,5.4,2.84,5.4,2.84,,65.0,2.0,7.0,7.0,9.0,1,0.0,,,,,,,,,,,high
 Kaukora,Jäspi Inverter M12,Jäspi Inverter M12,,2,R410A,"2,900 kg",,57,174.0,11.5,4.42,-7.0,-10.0,10.3,2.91,6.3,4.34,4.1,5.51,4.8,6.96,10.2,2.89,9.3,2.66,,58.0,2.0,20.0,15.0,20.0,1,2.2,,,,,,,,,,,low, Kaukora,Jäspi Inverter M12,,2,R410A,"2,900 kg",,57,132.0,10.0,3.37,-8.0,-10.0,8.9,1.99,5.5,3.22,3.5,4.61,5.0,6.25,9.2,1.9,8.1,1.92,,58.0,2.0,15.0,15.0,20.0,1,1.9,,,,,,,,,,,high
 Kaukora,Jäspi Inverter Nordic 12,Jäspi Inverter Nordic 12,,2,R410A,"2,600 kg",,53,190.0,8.0,4.82,-7.0,-10.0,7.1,3.05,4.7,4.57,3.1,5.86,3.6,7.22,7.1,2.95,7.3,3.05,,65.0,25.0,7.0,25.0,37.0,1,0.7,,,,,,,,,,,low, Kaukora,Jäspi Inverter Nordic 12,,2,R410A,"2,600 kg",,53,148.0,8.3,3.27,-7.0,-10.0,7.3,2.39,4.7,3.85,2.9,4.48,3.3,5.3,7.3,2.28,7.8,2.39,,65.0,25.0,7.0,25.0,37.0,1,0.5,,,,,,,,,,,high
 Kaukora,Jäspi Inverter Nordic 16,Jäspi Inverter Nordic 16,05.05.2020,2,R410A,"3,000 kg",,53,199.0,11.0,5.05,-7.0,-10.0,9.7,3.41,6.5,5.08,6.9,5.95,6.8,7.36,9.7,3.41,10.8,3.11,,65.0,25.0,7.0,25.0,37.0,1,0.2,,,,,,,,,,,low, Kaukora,Jäspi Inverter Nordic 16,05.05.2020,2,R410A,"3,000 kg",,55,153.0,12.3,3.9,-7.0,-10.0,10.9,2.48,6.7,3.96,5.9,4.69,6.5,5.81,10.9,2.48,11.6,2.4,,65.0,25.0,7.0,25.0,37.0,1,0.7,,,,,,,,,,,high
 Kospel SP. z o.o.,HPS.Z 6kW/230 V,HPSO-6/230 + HPSI-6,15.12.2021,2,R32,"0,950 kg",41.0,62,175.0,5.1,4.45,-7.0,-20.0,4.53,2.85,3.04,4.3,3.11,5.93,3.6,8.4,4.53,2.85,4.08,2.59,,55.0,15.0,0.0,0.0,0.0,1,1.04,,,,,,,,,,,low, Kospel SP. z o.o.,HPS.Z 6kW/230 V,15.12.2021,2,R32,"0,950 kg",41.0,62,125.0,4.1,3.2,-7.0,-20.0,3.31,1.89,2.65,3.18,2.74,4.76,3.27,6.35,3.59,1.89,2.86,1.49,,55.0,15.0,0.0,0.0,0.0,1,1.2,,,,,,,,,,,high
 Kospel SP. z o.o.,HPS.Z 8kW/230 V,HPSO-8/230 + HPSI-6,15.12.2021,2,R32,"1,600 kg",41.0,64,176.0,6.4,4.46,-8.0,-20.0,6.24,2.74,4.25,4.25,5.09,6.19,5.96,8.88,5.91,2.63,4.99,2.19,,55.0,15.0,0.0,0.0,0.0,1,1.41,,,,,,,,,,,low, Kospel SP. z o.o.,HPS.Z 8kW/230 V,15.12.2021,2,R32,"1,600 kg",41.0,64,125.0,6.7,3.2,-7.0,-20.0,5.93,1.95,3.6,2.9,6.94,4.93,6.69,7.34,5.93,1.95,4.74,1.56,,55.0,15.0,0.0,0.0,0.0,1,1.96,,,,,,,,,,,high
 KRONOTERM d.o.o.,ADAPT 0312,ADAPT 0312-K3 HT / HK 1F,18.01.2022,2,R452B,"2,900 kg",,44,194.0,8.1,5.08,-10.0,-10.0,7.22,3.35,4.6,5.22,2.88,6.13,2.77,6.9,8.0,3.04,8.0,3.04,,67.0,14.0,14.0,14.0,14.0,1,0.1,,,,,,,,,,,low, KRONOTERM d.o.o.,ADAPT 0312,18.01.2022,2,R452B,"2,900 kg",,42,139.0,7.4,3.65,-10.0,-10.0,6.37,2.43,4.36,3.71,2.78,4.45,2.88,5.67,7.4,2.01,7.41,2.01,,67.0,14.0,14.0,14.0,14.0,1,0.0,,,,,,,,,,,high
 KRONOTERM d.o.o.,ADAPT 0312,ADAPT 0312-K3 HT / HK 3F,18.01.2022,2,R452B,"2,900 kg",44.0,,188.0,8.4,4.93,-10.0,-10.0,7.3,3.45,4.83,4.87,3.04,6.19,3.01,7.19,8.05,3.11,8.05,3.11,,67.0,14.0,14.0,14.0,14.0,1,0.35,,,,,,,,,,,low, KRONOTERM d.o.o.,ADAPT 0312,18.01.2022,2,R452B,"2,900 kg",42.0,,137.0,7.8,3.57,-10.0,-10.0,6.46,2.44,4.48,3.72,2.75,4.25,2.92,5.36,7.48,2.04,7.48,2.04,,67.0,14.0,14.0,14.0,14.0,1,0.32,,,,,,,,,,,high
 KRONOTERM d.o.o.,ADAPT 0416,ADAPT 0416-K3 HT / HK 1F,18.01.2022,2,R452B,"4,200 kg",,46,197.0,11.1,5.12,-10.0,-10.0,10.02,3.3,6.29,5.16,4.11,6.51,3.93,7.43,11.12,2.99,11.12,2.99,,67.0,15.0,14.0,15.0,14.0,1,0.0,,,,,,,,,,,low, KRONOTERM d.o.o.,ADAPT 0416,18.01.2022,2,R452B,"4,200 kg",,46,144.0,10.4,3.75,-10.0,-10.0,9.23,2.41,6.03,3.83,3.72,4.47,3.94,5.62,10.61,1.99,10.61,1.99,,67.0,15.0,14.0,15.0,14.0,1,0.0,,,,,,,,,,,high
 KRONOTERM d.o.o.,ADAPT 0416,ADAPT 0416-K3 HT / HK 3F,18.01.2022,2,R452B,"4,200 kg",,46,201.0,11.0,5.21,-10.0,-10.0,9.78,3.39,6.22,5.17,3.9,6.65,3.91,7.71,10.99,3.11,10.99,3.11,,67.0,12.0,12.0,12.0,12.0,1,0.01,,,,,,,,,,,low, KRONOTERM d.o.o.,ADAPT 0416,18.01.2022,2,R452B,"4,200 kg",,46,142.0,10.3,3.67,-10.0,-10.0,9.07,2.46,5.82,3.71,3.57,4.5,3.73,5.29,10.29,2.04,10.29,2.04,,67.0,12.0,12.0,12.0,12.0,1,0.01,,,,,,,,,,,high
 KRONOTERM d.o.o.,ADAPT 0724,ADAPT 0724-K3 HT / HK 3F,18.01.2022,2,R452B,"5,000 kg",,53,195.0,15.6,5.02,-10.0,-10.0,13.44,3.22,8.76,5.06,5.68,6.18,5.87,7.34,15.6,3.01,15.6,3.01,,67.0,11.0,11.0,11.0,11.0,1,0.0,,,,,,,,,,,low, KRONOTERM d.o.o.,ADAPT 0724,18.01.2022,2,R452B,"5,000 kg",,53,150.0,15.5,3.88,-10.0,-10.0,13.88,2.5,8.7,3.71,5.65,5.05,6.17,6.35,15.42,2.17,15.42,2.17,,67.0,11.0,11.0,11.0,11.0,1,0.08,,,,,,,,,,,high
 KRONOTERM d.o.o.,VERSI 0209,VERSI-I 0209-K1 HT / HK UF E,18.01.2022,2,R452B,"1,500 kg",36.0,45,186.0,6.5,4.84,-10.0,-10.0,5.76,3.05,3.57,5.01,2.45,5.79,2.72,6.62,6.2,2.78,6.2,2.78,,67.0,8.0,8.0,8.0,8.0,1,0.3,,,,,,,,,,,low, KRONOTERM d.o.o.,VERSI 0209,18.01.2022,2,R452B,"1,500 kg",42.0,45,141.0,6.1,3.66,-10.0,-10.0,5.46,2.32,3.3,3.71,2.2,4.3,2.53,5.82,6.07,2.16,6.07,2.16,,67.0,8.0,8.0,8.0,8.0,1,0.03,,,,,,,,,,,high
 KRONOTERM d.o.o.,VERSI 0209,VERSI-O 0209-K1 HT / HK 1F,18.01.2022,2,R452B,"1,500 kg",,43,191.0,6.4,4.97,-10.0,-10.0,5.71,3.26,3.74,5.25,2.27,5.55,2.36,6.65,6.11,2.76,6.11,2.76,,67.0,8.0,8.0,8.0,8.0,1,0.29,,,,,,,,,,,low, KRONOTERM d.o.o.,VERSI 0209,18.01.2022,2,R452B,"1,500 kg",,44,138.0,6.0,3.6,-10.0,-10.0,5.38,2.21,3.51,3.56,2.2,4.54,2.4,5.85,5.88,2.04,5.88,2.04,,67.0,8.0,8.0,8.0,8.0,1,0.12,,,,,,,,,,,high
 LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,HU121MRB U30 / HN1600MB NK0,06.07.2020,2,R32,"2,100 kg",0.0,0,181.0,11.5,4.6,-10.0,-10.0,10.2,3.01,6.2,4.42,4.5,6.04,5.0,8.44,11.5,2.65,11.5,2.65,,65.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,06.07.2020,2,R32,"2,100 kg",44.0,61,137.0,12.0,3.5,-7.0,-10.0,10.2,2.2,6.3,3.38,4.6,4.67,4.6,6.66,10.2,2.2,10.8,1.92,,65.0,60.0,60.0,60.0,0.0,1,1.2,,,,,,,,,,,high
 LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,HU141MRB U30 / HN1600MB NK0 ,06.07.2020,2,R32,"2,100 kg",44.0,62,180.0,12.0,4.57,-10.0,-10.0,10.6,2.94,6.5,4.45,4.7,5.95,5.0,8.12,12.0,2.6,12.0,2.6,,65.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,06.07.2020,2,R32,"2,100 kg",44.0,62,136.0,12.0,3.47,-7.0,-10.0,10.4,2.16,6.3,3.35,4.7,4.66,4.6,6.62,10.4,2.16,10.9,1.86,,65.0,60.0,60.0,60.0,0.0,1,1.1,,,,,,,,,,,high
 LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,HU161MRB U30 / HN1600MB NK0 ,06.07.2020,2,R32,"2,100 kg",44.0,63,179.0,12.0,4.55,-10.0,-10.0,10.9,2.88,6.7,4.45,5.0,5.97,5.3,8.11,12.3,2.56,12.3,2.56,,65.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 Hydrosplit 12 14 16 kW 1 phase & 3 phases,06.07.2020,2,R32,"2,100 kg",44.0,63,135.0,12.0,3.45,-7.0,-10.0,10.6,2.15,6.5,3.34,5.2,4.65,4.6,6.58,10.6,2.15,11.1,1.85,,65.0,60.0,60.0,60.0,0.0,1,0.9,,,,,,,,,,,high
 LG Electronics Inc.,"R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",HU121MRB U30 / HN1616Y NB1,14.04.2021,4,R32,"2,100 kg",43.0,61,181.0,11.5,4.6,-10.0,-10.0,10.2,3.01,6.2,4.42,4.5,6.04,5.0,8.44,11.5,2.65,11.5,2.65,,65.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,"R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",14.04.2021,4,R32,"2,100 kg",43.0,61,137.0,12.0,3.5,-7.0,-10.0,10.2,2.2,6.3,3.38,4.6,4.67,4.6,6.66,10.2,2.2,10.8,1.92,,65.0,60.0,60.0,60.0,0.0,1,1.2,,,,,,,,,,,high
 LG Electronics Inc.,"R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",HU141MRB U30 / HN1616Y NB1,14.04.2021,4,R32,"2,100 kg",43.0,62,180.0,12.0,4.57,-10.0,-10.0,10.6,2.94,6.5,4.45,4.7,5.95,5.0,8.12,12.0,2.6,12.0,2.6,,65.0,60.0,60.0,60.0,0.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,"R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",14.04.2021,4,R32,"2,100 kg",43.0,62,136.0,12.0,3.47,-7.0,-10.0,10.4,2.16,6.3,3.35,4.7,4.66,4.6,6.62,10.4,2.16,10.9,1.86,,65.0,60.0,60.0,60.0,0.0,1,1.1,,,,,,,,,,,high
 LG Electronics Inc.,"R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",HU161MRB U30 / HN1616Y NB1,14.04.2021,4,R32,"2,100 kg",43.0,63,179.0,12.0,4.55,-10.0,-10.0,10.9,2.88,6.7,4.45,5.0,5.97,5.3,8.11,12.3,2.56,12.3,2.56,,65.0,60.0,60.0,60.0,0.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,"R32 Hydrosplit, IWT 12 14 16 kW 1 phase & 3 phases",14.04.2021,4,R32,"2,100 kg",43.0,63,135.0,12.0,3.45,-7.0,-10.0,10.6,2.15,6.5,3.34,5.2,4.65,4.6,6.58,10.6,2.15,11.1,1.85,,65.0,60.0,60.0,60.0,0.0,1,0.9,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc 12 14 16 kW 1 phase & 3 phases,HM121M U33,04.04.2018,2,R32,"2,400 kg",,0,175.0,10.0,4.45,-10.0,-15.0,8.8,2.9,5.4,4.38,6.1,6.24,7.4,8.3,10.0,2.5,10.0,2.5,,65.0,60.0,60.0,60.0,50.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc 12 14 16 kW 1 phase & 3 phases,04.04.2018,2,R32,"2,400 kg",,63,124.0,12.0,3.18,-7.0,-15.0,10.6,1.93,6.5,3.0,6.3,4.8,7.7,7.0,10.6,1.93,10.0,1.65,,65.0,60.0,60.0,60.0,50.0,1,2.0,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc 5 7 9 kW,HM051M U43,09.04.2018,2,R32,"1,400 kg",,60,175.0,5.0,4.45,-7.0,-15.0,4.87,2.7,2.96,4.35,2.3,6.2,2.8,9.0,4.87,2.7,5.0,1.9,,65.0,30.0,30.0,30.0,20.0,1,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc 5 7 9 kW,09.04.2018,2,R32,"1,400 kg",,60,122.0,5.0,3.12,-7.0,-15.0,4.87,1.76,2.96,3.09,3.1,4.6,3.8,6.72,4.87,1.76,5.0,1.5,,65.0,30.0,30.0,30.0,20.0,1,0.0,,,,,,,,,,,high
 LG Electronics Inc.,R32 Monobloc 9kW silent,HM091MRS U33,15.11.2019,2,R32,"2,100 kg",0.0,57,184.0,8.0,4.68,-10.0,-15.0,7.6,3.0,4.5,4.65,3.6,6.0,3.0,8.1,8.0,2.5,8.0,2.5,,65.0,60.0,60.0,60.0,0.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 Monobloc 9kW silent,15.11.2019,2,R32,"2,100 kg",0.0,57,130.0,8.0,3.33,-7.0,-15.0,7.08,2.0,4.31,3.2,3.1,4.6,2.75,6.71,7.08,2.0,6.0,1.7,,65.0,60.0,60.0,60.0,0.0,1,2.0,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,HM121MR U34,05.07.2021,2,R32,"2,000 kg",,60,184.0,11.5,4.67,-10.0,-10.0,10.2,3.1,6.2,4.39,4.5,6.4,5.2,8.5,11.5,2.55,11.5,2.55,,65.0,10.0,30.0,10.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,05.07.2021,2,R32,"2,000 kg",,60,136.0,12.0,3.47,-7.0,-10.0,10.2,2.07,6.3,3.38,4.6,4.64,4.6,6.79,10.2,2.07,10.8,1.92,,65.0,10.0,30.0,10.0,0.0,1,1.2,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,HM141MR U34,05.07.2021,2,R32,"2,000 kg",,61,182.0,12.0,4.62,-10.0,-10.0,10.6,3.1,6.5,4.4,4.6,6.1,5.3,8.4,12.0,2.5,12.0,2.5,,65.0,10.0,30.0,10.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,05.07.2021,2,R32,"2,000 kg",,61,135.0,12.0,3.46,-7.0,-10.0,10.4,2.11,6.3,3.35,4.7,4.66,4.6,6.62,10.4,2.11,10.9,1.86,,65.0,10.0,30.0,10.0,0.0,1,1.1,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,HM161MR U34,05.07.2021,2,R32,"2,000 kg",,61,178.0,12.0,4.53,-10.0,-10.0,10.9,3.09,6.6,4.33,5.0,5.9,5.3,8.15,12.3,2.5,12.3,2.5,,65.0,10.0,30.0,10.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc(2nd) 12 14 16 kW 1&3 phase,05.07.2021,2,R32,"2,000 kg",,61,135.0,12.0,3.45,-7.0,-10.0,10.7,2.13,6.5,3.34,5.2,4.65,4.6,6.58,10.6,2.13,11.1,1.85,,65.0,10.0,30.0,10.0,0.0,1,0.9,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,HM051MR U44,05.07.2021,2,R32,"1,400 kg",,57,175.0,6.0,4.46,-10.0,-10.0,4.9,2.9,3.0,4.2,2.6,6.2,2.7,8.8,5.5,2.57,5.5,2.57,,65.0,10.0,20.0,10.0,0.0,1,0.5,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,05.07.2021,2,R32,"1,400 kg",,57,125.0,7.0,3.2,-7.0,-10.0,5.9,2.07,3.6,3.1,2.9,4.18,3.3,6.26,5.9,2.07,6.7,1.77,,65.0,10.0,20.0,10.0,0.0,1,0.3,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,HM071MR U44,05.07.2021,2,R32,"1,400 kg",,57,176.0,6.0,4.48,-10.0,-10.0,5.1,2.96,3.1,4.13,2.6,6.34,2.8,9.0,5.8,2.61,5.8,2.61,,65.0,10.0,20.0,10.0,0.0,1,0.2,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,05.07.2021,2,R32,"1,400 kg",,57,125.0,7.0,3.2,-7.0,-10.0,6.0,2.04,3.7,3.1,3.1,4.25,3.3,6.26,6.0,2.04,6.8,1.74,,65.0,10.0,20.0,10.0,0.0,1,0.2,,,,,,,,,,,high
 LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,HM091MR U44,05.07.2021,2,R32,"1,400 kg",,57,179.0,6.0,4.55,-10.0,-10.0,5.3,2.87,3.2,4.25,2.6,6.5,2.8,9.0,6.0,2.47,6.0,2.47,,65.0,10.0,20.0,10.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,R32 monobloc(2nd) 5 7 9 kW,05.07.2021,2,R32,"1,400 kg",,57,125.0,7.0,3.2,-7.0,-10.0,6.1,1.96,3.7,3.16,3.5,4.25,3.3,6.26,6.1,1.96,6.9,1.75,,65.0,10.0,20.0,10.0,0.0,1,0.1,,,,,,,,,,,high
 LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",HU051MR U44 / HN0916T NB1,04.09.2020,4,R32,"1,500 kg",43.0,60,178.0,6.0,4.52,-7.0,-10.0,5.0,2.9,3.0,4.5,2.2,5.7,2.6,8.3,5.0,2.9,5.6,2.4,,65.0,30.0,30.0,30.0,20.0,1,0.4,,,,,,,,,,,low, LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",04.09.2020,4,R32,"1,500 kg",43.0,60,117.0,6.0,3.01,-7.0,-10.0,4.9,1.95,3.0,2.9,2.6,4.1,3.2,5.95,4.9,1.95,4.9,1.55,,65.0,30.0,30.0,30.0,20.0,1,1.1,,,,,,,,,,,high
 LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",HU071MR U44 / HN0916T NB1,04.09.2020,4,R32,"1,500 kg",43.0,61,176.0,6.0,4.47,-7.0,-10.0,5.1,2.9,3.1,4.46,2.4,5.65,2.7,7.81,5.1,2.9,5.8,2.45,,65.0,30.0,30.0,30.0,20.0,1,0.2,,,,,,,,,,,low, LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",04.09.2020,4,R32,"1,500 kg",43.0,61,117.0,6.0,3.0,-7.0,-10.0,4.9,1.95,3.0,2.9,2.6,4.05,3.2,5.9,4.9,1.95,5.0,1.55,,65.0,30.0,30.0,30.0,20.0,1,1.0,,,,,,,,,,,high
 LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",HU091MR U44 / HN0916T NB1,04.09.2020,4,R32,"1,500 kg",43.0,61,175.0,6.0,4.45,-7.0,-10.0,5.6,2.75,3.4,4.5,2.6,5.75,2.8,7.53,5.6,2.75,6.0,2.45,,65.0,30.0,30.0,30.0,20.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,"R32 THERMA V IWT 5, 7, 9kW",04.09.2020,4,R32,"1,500 kg",43.0,61,118.0,6.0,3.03,-7.0,-10.0,5.0,1.95,3.0,2.9,2.6,4.2,3.2,6.1,5.0,1.95,5.0,1.55,,65.0,30.0,30.0,30.0,20.0,1,1.0,,,,,,,,,,,high
 LG Electronics Inc.,"R32 THERMAV IWT(2ND) 5,7,9kW",HU051MR U44 / HN0913T NK0,29.04.2022,4,R32,"1,500 kg",42.0,60,183.0,5.5,4.65,-10.0,-10.0,4.9,2.8,3.0,4.5,2.2,6.4,2.6,9.2,5.5,2.5,5.5,2.5,,65.0,20.0,20.0,20.0,30.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,"R32 THERMAV IWT(2ND) 5,7,9kW",29.04.2022,4,R32,"1,500 kg",42.0,60,126.0,6.0,3.23,-7.0,-10.0,5.3,2.05,3.2,3.1,3.0,4.5,3.6,6.8,5.3,2.05,5.1,1.65,,65.0,20.0,20.0,20.0,30.0,1,0.9,,,,,,,,,,,high
 LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,HU121MA U33 / HN1616 NK3,07.01.2020,2,R410A,"2,500 kg",44.0,63,183.0,9.0,4.65,-10.0,-10.0,8.0,3.0,4.8,4.65,3.7,5.7,4.5,8.8,9.0,2.7,9.0,2.7,,57.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,07.01.2020,2,R410A,"2,500 kg",44.0,63,131.0,8.5,3.36,-10.0,-10.0,7.6,1.98,4.7,3.35,3.2,4.37,4.1,6.7,8.5,1.74,8.5,1.74,,57.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,high
 LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,HU141MA U33 / HN1616 NK3,07.01.2020,2,R410A,"2,500 kg",44.0,64,182.0,9.5,4.61,-10.0,-10.0,8.4,3.0,5.1,4.6,3.6,5.6,4.4,8.4,9.5,2.65,9.5,2.65,,57.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,07.01.2020,2,R410A,"2,500 kg",44.0,64,132.0,9.0,3.37,-10.0,-10.0,8.0,1.98,4.9,3.35,3.2,4.36,4.1,6.6,9.0,1.72,9.0,1.72,,57.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,high
 LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,HU161MA U33 / HN1616 NK3,07.01.2020,2,R410A,"2,500 kg",44.0,65,179.0,10.0,4.56,-10.0,-10.0,8.9,3.0,5.4,4.55,3.6,5.5,4.2,8.0,10.0,2.6,10.0,2.6,,57.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,Scroll Split mid temperature 12 14 16 kW _1&3ph,07.01.2020,2,R410A,"2,500 kg",44.0,65,130.0,9.9,3.32,-10.0,-10.0,8.8,1.93,5.3,3.32,3.4,4.3,4.3,6.4,9.9,1.7,9.9,1.7,,57.0,60.0,60.0,60.0,0.0,0,0.0,,,,,,,,,,,high
 LG Electronics Inc.,split mid temperature 12 14 16 kW 1 phase and 3 phases, HU141 U33/ HN1616 NK3,31.07.2019,2,R410A,"2,300 kg",0.0,0,175.0,9.5,4.45,-10.0,-10.0,8.4,2.67,5.1,4.25,3.8,6.3,4.4,9.2,9.5,2.25,9.5,2.25,,57.0,5.0,60.0,5.0,39.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,split mid temperature 12 14 16 kW 1 phase and 3 phases,31.07.2019,2,R410A,"2,300 kg",44.0,66,130.0,9.9,3.32,-10.0,-10.0,8.8,1.93,5.3,3.15,3.6,4.79,4.1,7.0,9.9,1.65,9.9,1.65,,57.0,5.0,60.0,5.0,39.0,0,0.0,,,,,,,,,,,high
 LG Electronics Inc.,split mid temperature 12 14 16 kW 1 phase and 3 phases,HU123 U33 / HN1636M NK5,31.07.2019,2,R410A,"2,300 kg",0.0,0,175.0,9.0,4.45,-10.0,-10.0,8.0,2.67,4.9,4.27,3.7,6.3,4.5,9.2,9.0,2.25,9.0,2.25,,57.0,60.0,60.0,60.0,50.0,0,0.0,,,,,,,,,,,low, LG Electronics Inc.,split mid temperature 12 14 16 kW 1 phase and 3 phases,31.07.2019,2,R410A,"2,300 kg",44.0,66,130.0,9.9,3.32,-10.0,-10.0,8.8,1.93,5.3,3.15,3.6,4.79,4.1,7.0,9.9,1.65,9.9,1.65,,57.0,60.0,60.0,60.0,50.0,0,0.0,,,,,,,,,,,high
 LG Electronics Inc.,split mid temperature 5 7 9 kW, HU071 U43 / HN1616 NK3,31.07.2019,2,R410A,"1,800 kg",44.0,65,175.0,6.0,4.65,-10.0,-15.0,5.3,2.75,3.2,4.03,2.4,6.9,2.6,9.6,6.0,1.9,6.0,1.9,,57.0,9.0,16.0,9.0,20.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,split mid temperature 5 7 9 kW,31.07.2019,2,R410A,"1,800 kg",44.0,65,126.0,6.0,3.29,-10.0,-15.0,5.0,2.05,3.0,3.0,1.9,4.4,2.4,7.1,5.6,1.8,5.6,1.8,,57.0,9.0,16.0,9.0,20.0,1,0.4,,,,,,,,,,,high
 LG Electronics Inc.,split mid temperature 5 7 9 kW,HU051 U43 / HN1616 NK3,31.07.2019,2,R410A,"1,800 kg",44.0,65,178.0,6.0,4.52,-10.0,-15.0,4.87,3.0,2.96,4.1,2.39,6.75,2.54,9.4,5.5,1.9,5.5,1.9,,57.0,9.0,16.0,9.0,20.0,1,0.5,,,,,,,,,,,low, LG Electronics Inc.,split mid temperature 5 7 9 kW,31.07.2019,2,R410A,"1,800 kg",44.0,65,126.0,6.0,3.23,-10.0,-15.0,4.95,2.05,3.02,3.0,1.94,4.4,2.37,7.1,5.6,1.8,5.6,1.8,,57.0,9.0,16.0,9.0,20.0,1,0.4,,,,,,,,,,,high
 LG Electronics Inc.,THERMA V High temperature 3rd Gen 16kW,"HU161HA U33, HN1610H NK3",28.06.2019,2,R410A,"3,800 kg",63.0,63,126.0,13.0,3.23,-10.0,-15.0,11.9,2.4,7.0,3.3,4.7,4.2,4.8,3.8,13.5,2.1,13.5,2.1,,65.0,60.0,60.0,60.0,0.0,,0.0,,,,,,,,,,,low, LG Electronics Inc.,THERMA V High temperature 3rd Gen 16kW,28.06.2019,2,R410A,"3,800 kg",63.0,63,117.0,11.0,3.01,-10.0,-15.0,9.6,2.46,5.9,3.47,3.7,3.0,4.5,3.6,10.8,2.0,10.8,2.0,,65.0,60.0,60.0,60.0,0.0,1,0.2,,,,,,,,,,,high
 LG Electronics Inc.,THERMA V_R32 Split 5 7 9 kW,"HU051MR U44, HN0916M NK4",05.03.2019,2,R32,"1,500 kg",44.0,60,183.0,6.0,4.65,-10.0,-15.0,4.9,2.8,3.0,4.5,2.2,6.4,2.6,9.2,5.5,2.5,5.5,2.5,,65.0,20.0,20.0,20.0,30.0,1,0.5,,,,,,,,,,,low, LG Electronics Inc.,THERMA V_R32 Split 5 7 9 kW,05.03.2019,2,R32,"1,500 kg",44.0,60,126.0,6.0,3.23,-7.0,-15.0,5.3,2.05,3.2,3.1,3.0,4.5,3.6,6.8,5.3,2.05,5.1,1.65,,65.0,20.0,20.0,20.0,30.0,1,0.9,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,AquaMaster Inverter AQ17I,AquaMaster Inverter AQ17I,26.01.2021,2,R32,"0,800 kg",45.0,,205.0,4.72,5.32,-10.0,-10.0,4.17,4.57,2.49,5.48,1.64,5.99,1.12,5.99,4.72,4.22,4.72,4.22,,60.0,12.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,AquaMaster Inverter AQ17I,26.01.2021,2,R32,"0,800 kg",45.0,,148.0,3.96,3.89,-10.0,-10.0,3.51,3.16,2.27,3.9,1.36,4.61,1.03,4.74,3.96,2.84,3.96,2.84,,60.0,12.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,AquaMaster Inverter AQ22I,AquaMaster Inverter AQ22I,26.01.2021,2,R32,"1,000 kg",45.0,,208.0,7.08,5.39,-10.0,-10.0,6.39,4.12,3.54,5.51,2.45,6.28,1.16,6.37,7.08,4.0,7.08,4.0,,60.0,12.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,AquaMaster Inverter AQ22I,26.01.2021,2,R32,"1,000 kg",45.0,,152.0,5.91,4.01,-10.0,-10.0,5.27,2.96,3.37,4.02,2.12,4.87,1.07,5.02,5.91,2.67,5.91,2.67,,60.0,12.0,12.0,12.0,0.0,1,0.0,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA22I,BoxAir Inverter BA22I,26.01.2021,2,R32,"1,300 kg",,50,177.0,4.51,4.51,-7.0,-10.0,3.99,2.74,2.31,4.31,1.68,6.44,1.6,7.8,3.99,2.73,3.68,2.61,,60.0,19.0,19.0,19.0,0.0,1,0.83,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA22I,26.01.2021,2,R32,"1,300 kg",,50,132.0,4.21,3.38,-7.0,-10.0,3.72,2.04,2.16,3.19,1.48,4.89,1.51,5.93,3.72,2.04,3.47,1.9,,60.0,19.0,19.0,19.0,0.0,1,0.74,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA22IS-1,BoxAir Inverter BA22IS-1,26.01.2021,2,R410A,"2,300 kg",48.0,55,172.0,4.51,4.38,-7.0,-10.0,3.99,2.74,2.58,4.16,1.64,6.22,2.08,7.5,3.99,2.74,3.64,2.61,,60.0,18.0,17.0,18.0,0.0,1,0.87,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA22IS-1,26.01.2021,2,R410A,"2,300 kg",48.0,55,130.0,4.44,3.33,-7.0,-10.0,3.93,2.03,2.45,3.15,1.69,4.74,1.96,5.74,3.93,2.03,3.68,1.9,,60.0,18.0,17.0,18.0,0.0,1,0.77,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA26I,BoxAir Inverter BA26I,26.01.2021,2,R32,"1,700 kg",,53,183.0,6.47,4.66,-7.0,-10.0,5.72,2.77,3.54,4.41,2.22,6.7,2.58,8.24,5.72,2.79,6.09,2.59,,60.0,19.0,19.0,19.0,0.0,1,0.38,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA26I,26.01.2021,2,R32,"1,700 kg",,53,135.0,6.03,3.45,-7.0,-10.0,5.34,2.03,3.33,3.32,1.98,4.86,2.4,6.11,5.34,2.03,5.36,1.76,,60.0,19.0,19.0,19.0,0.0,1,0.67,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA26IS-1,BoxAir Inverter BA26IS-1,26.01.2021,2,R410A,"2,300 kg",48.0,55,168.0,6.51,4.29,-7.0,-10.0,5.76,2.59,3.72,3.92,2.42,6.53,2.74,7.82,5.76,2.59,5.88,2.52,,60.0,18.0,17.0,18.0,0.0,1,0.64,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA26IS-1,26.01.2021,2,R410A,"2,300 kg",48.0,55,126.0,6.33,3.24,-7.0,-10.0,5.6,1.94,3.5,3.02,2.33,4.69,2.78,5.93,5.6,1.94,5.66,1.82,,60.0,18.0,17.0,18.0,0.0,1,0.67,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA37I,BoxAir Inverter BA37I,26.01.2021,2,R32,"2,700 kg",,58,195.0,11.25,4.95,-7.0,-10.0,9.96,2.91,5.84,4.84,3.76,6.79,3.14,8.32,9.96,2.91,9.56,2.66,,60.0,19.0,19.0,19.0,0.0,1,1.69,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA37I,26.01.2021,2,R32,"2,700 kg",,58,153.0,10.1,3.89,-7.0,-10.0,8.93,2.22,5.62,3.83,3.56,5.38,2.99,6.52,8.93,2.22,8.68,2.01,,60.0,19.0,19.0,19.0,0.0,1,1.41,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA37IS-1,BoxAir Inverter BA37IS-1,26.01.2021,2,R410A,"4,500 kg",48.0,62,177.0,10.93,4.49,-7.0,-10.0,9.67,2.64,6.1,4.38,4.06,6.19,4.75,7.62,9.67,2.64,9.04,2.48,,60.0,19.0,19.0,19.0,0.0,1,1.89,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA37IS-1,26.01.2021,2,R410A,"4,500 kg",48.0,62,137.0,10.02,3.51,-7.0,-10.0,8.86,2.0,5.45,3.41,3.48,4.94,4.08,6.01,8.86,2.0,8.22,1.85,,60.0,19.0,19.0,19.0,0.0,1,1.8,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA45I,BoxAir Inverter BA45I,26.01.2021,2,R32,"3,000 kg",,60,194.0,14.22,4.92,-7.0,-10.0,12.58,2.87,7.28,4.75,5.02,6.91,4.44,8.54,12.58,2.87,12.69,2.63,,60.0,19.0,19.0,19.0,0.0,1,1.53,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA45I,26.01.2021,2,R32,"3,000 kg",,60,146.0,13.97,3.72,-7.0,-10.0,12.35,2.1,6.92,3.67,4.95,5.07,4.3,6.46,12.35,2.1,12.01,1.92,,60.0,19.0,19.0,19.0,0.0,1,1.96,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA45IS-1,BoxAir Inverter BA45IS-1,26.01.2021,2,R410A,"4,700 kg",48.0,62,176.0,13.37,4.46,-7.0,-10.0,11.83,2.77,7.91,4.17,4.88,6.44,5.73,7.93,11.83,2.77,10.96,2.32,,60.0,19.0,19.0,19.0,0.0,1,2.42,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA45IS-1,26.01.2021,2,R410A,"4,700 kg",48.0,62,136.0,12.05,3.48,-7.0,-10.0,10.66,2.1,6.82,3.28,4.38,5.0,4.83,6.13,10.66,2.1,9.57,1.77,,60.0,19.0,19.0,19.0,0.0,1,2.48,,,,,,,,,,,high
 Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA60IS-1,BoxAir Inverter BA60IS-1,26.01.2021,2,R410A,"6,900 kg",53.0,58,177.0,22.57,4.5,-10.0,-10.0,20.64,2.64,12.68,4.21,8.04,6.61,9.26,8.02,22.57,2.35,22.57,2.35,,60.0,27.0,26.0,27.0,0.0,1,0.0,,,,,,,,,,,low, Master Therm tepelna cerpadla s.r.o.,BoxAir Inverter BA60IS-1,26.01.2021,2,R410A,"6,900 kg",53.0,58,135.0,22.06,3.45,-10.0,-10.0,20.77,2.04,12.27,3.22,7.81,5.06,9.01,6.13,22.06,1.55,22.06,1.55,,60.0,27.0,26.0,27.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SHWM30VAH + EHSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,54,180.0,4.0,4.59,-10.0,-25.0,3.6,3.23,2.2,4.19,2.4,6.62,2.4,9.51,4.0,2.69,4.0,2.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,2,R32,"0,800 kg",41.0,54,124.0,3.6,3.17,-10.0,-25.0,3.2,2.18,2.0,2.87,2.2,4.53,2.0,7.17,3.6,1.69,3.6,1.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SHWM30VAH + EHST20D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,54,180.0,4.0,4.59,-10.0,-25.0,3.6,3.23,2.2,4.19,2.4,6.62,2.4,9.51,4.0,2.69,4.0,2.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,4,R32,"0,800 kg",41.0,54,124.0,3.6,3.17,-10.0,-25.0,3.2,2.18,2.0,2.87,2.2,4.53,2.0,7.17,3.6,1.69,3.6,1.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SHWM30VAH + ERSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,54,184.0,4.0,4.68,-10.0,-25.0,3.6,3.23,2.2,4.19,2.4,6.62,2.4,9.51,4.0,2.69,4.0,2.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,2,R32,"0,800 kg",41.0,54,126.0,3.6,3.22,-10.0,-25.0,3.2,2.18,2.0,2.87,2.2,4.53,2.0,7.17,3.6,1.69,3.6,1.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SHWM30VAH + ERST20D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,54,184.0,4.0,4.68,-10.0,-25.0,3.6,3.23,2.2,4.19,2.4,6.62,2.4,9.51,4.0,2.69,4.0,2.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,4,R32,"0,800 kg",41.0,54,126.0,3.6,3.22,-10.0,-25.0,3.2,2.18,2.0,2.87,2.2,4.53,2.0,7.17,3.6,1.69,3.6,1.69,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM30VA + EHSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,54,191.0,4.0,4.84,-10.0,-25.0,3.6,3.4,2.2,4.63,2.4,6.51,2.4,9.28,4.0,2.79,4.0,2.79,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,2,R32,"0,800 kg",41.0,54,130.0,3.6,3.34,-10.0,-25.0,3.2,2.27,2.0,3.13,2.2,4.53,2.0,7.17,3.6,1.74,3.6,1.74,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM30VA + EHST20D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,54,191.0,4.0,4.84,-10.0,-25.0,3.6,3.4,2.2,4.63,2.4,6.51,2.4,9.28,4.0,2.79,4.0,2.79,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,4,R32,"0,800 kg",41.0,54,130.0,3.6,3.34,-10.0,-25.0,3.2,2.27,2.0,3.13,2.2,4.53,2.0,7.17,3.6,1.74,3.6,1.74,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM30VA + ERSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,54,195.0,4.0,4.95,-10.0,-25.0,3.6,3.4,2.2,4.63,2.4,6.51,2.4,9.28,4.0,2.79,4.0,2.79,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,2,R32,"0,800 kg",41.0,54,133.0,3.6,3.39,-10.0,-25.0,3.2,2.27,2.0,3.13,2.2,4.53,2.0,7.17,3.6,1.74,3.6,1.74,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM30VA + ERST20D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,54,195.0,4.0,4.95,-10.0,-25.0,3.6,3.4,2.2,4.63,2.4,6.51,2.4,9.28,4.0,2.79,4.0,2.79,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,4,R32,"0,800 kg",41.0,54,133.0,3.6,3.39,-10.0,-25.0,3.2,2.27,2.0,3.13,2.2,4.53,2.0,7.17,3.6,1.74,3.6,1.74,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM40VA2 + EHSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,54,196.0,4.7,4.97,-10.0,-25.0,4.2,3.43,2.6,4.73,2.4,6.64,2.4,9.54,4.7,2.91,4.7,2.91,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,2,R32,"0,800 kg",41.0,54,133.0,4.5,3.4,-7.0,-25.0,4.0,2.23,2.5,3.21,2.2,4.6,2.8,6.94,4.0,2.23,4.3,2.04,,60.0,10.0,10.0,10.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM40VA2 + EHST20D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,54,196.0,4.7,4.97,-10.0,-25.0,4.2,3.43,2.6,4.73,2.4,6.64,2.4,9.54,4.7,2.91,4.7,2.91,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,4,R32,"0,800 kg",41.0,54,133.0,4.5,3.4,-7.0,-25.0,4.0,2.23,2.5,3.21,2.2,4.6,2.8,6.94,4.0,2.23,4.3,2.04,,60.0,10.0,10.0,10.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM40VA2 + ERSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,54,200.0,4.7,5.06,-10.0,-25.0,4.2,3.43,2.6,4.73,2.4,6.64,2.4,9.54,4.7,2.91,4.7,2.91,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,2,R32,"0,800 kg",41.0,54,135.0,4.5,3.45,-7.0,-25.0,4.0,2.23,2.5,3.21,2.2,4.6,2.8,6.94,4.0,2.23,4.3,2.04,,60.0,10.0,10.0,10.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,SUZ-SWM40VA2 + ERST20D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,54,200.0,4.7,5.06,-10.0,-25.0,4.2,3.43,2.6,4.73,2.4,6.64,2.4,9.54,4.7,2.91,4.7,2.91,,60.0,10.0,10.0,10.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 3/4H+200D,02.11.2022,4,R32,"0,800 kg",41.0,54,135.0,4.5,3.45,-7.0,-25.0,4.0,2.23,2.5,3.21,2.2,4.6,2.8,6.94,4.0,2.23,4.3,2.04,,60.0,10.0,10.0,10.0,0.0,1,0.2,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4,SUHZ-SW45VA(H) + EHSD-*M*C,09.04.2020,2,R410A,"1,300 kg",40.0,61,170.0,5.0,4.33,-7.0,-15.0,4.4,2.82,2.7,4.41,3.3,5.48,2.5,8.6,4.4,2.82,2.7,1.21,,55.0,10.0,10.0,10.0,0.0,1,1.2,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4,09.04.2020,2,R410A,"1,300 kg",40.0,61,126.0,4.6,3.22,-7.0,-15.0,4.1,1.78,2.5,3.29,3.1,4.4,2.8,6.71,4.1,1.78,2.7,1.27,,55.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4,SUHZ-SW45VA(H) + ERSD-*M*C,09.04.2020,2,R410A,"1,300 kg",40.0,61,174.0,5.0,4.43,-7.0,-15.0,4.4,2.82,2.7,4.41,3.3,5.48,2.5,8.6,4.4,2.82,2.7,1.21,,55.0,10.0,10.0,10.0,0.0,1,1.2,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4,09.04.2020,2,R410A,"1,300 kg",40.0,61,128.0,4.6,3.28,-7.0,-15.0,4.1,1.78,2.5,3.29,3.1,4.4,2.8,6.71,4.1,1.78,2.7,1.27,,55.0,10.0,10.0,10.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,SUZ-SWM40VA + EHSD-*M*D,15.10.2019,2,R32,"1,200 kg",41.0,58,180.0,5.1,4.58,-7.0,-20.0,4.5,2.88,2.7,4.5,2.6,6.5,2.6,8.97,4.5,2.88,4.36,2.59,,60.0,15.0,15.0,15.0,0.0,1,0.74,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,15.10.2019,2,R32,"1,200 kg",41.0,58,129.0,4.6,3.29,-7.0,-20.0,4.1,2.02,2.5,3.2,2.6,4.64,2.3,6.57,4.1,2.02,4.05,1.91,,60.0,15.0,15.0,15.0,0.0,1,0.55,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,SUZ-SWM40VA + EHST20D-*M*D,15.10.2019,4,R32,"1,200 kg",41.0,58,180.0,5.1,4.58,-7.0,-20.0,4.5,2.88,2.7,4.5,2.6,6.5,2.6,8.97,4.5,2.88,4.36,2.59,,60.0,15.0,15.0,15.0,0.0,1,0.74,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,15.10.2019,4,R32,"1,200 kg",41.0,58,129.0,4.6,3.29,-7.0,-20.0,4.1,2.02,2.5,3.2,2.6,4.64,2.3,6.57,4.1,2.02,4.05,1.91,,60.0,15.0,15.0,15.0,0.0,1,0.55,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,SUZ-SWM40VA + ERSD-*M*D,15.10.2019,2,R32,"1,200 kg",41.0,58,187.0,5.1,4.75,-7.0,-20.0,4.5,2.92,2.7,4.58,2.6,6.5,2.6,8.97,4.5,2.92,4.36,2.59,,60.0,15.0,15.0,15.0,0.0,1,0.74,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,15.10.2019,2,R32,"1,200 kg",41.0,58,132.0,4.6,3.39,-7.0,-20.0,4.1,2.04,2.5,3.25,2.6,4.64,2.3,6.57,4.1,2.04,4.05,1.91,,60.0,15.0,15.0,15.0,0.0,1,0.55,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,SUZ-SWM40VA + ERST20D-*M*D,15.10.2019,4,R32,"1,200 kg",41.0,58,187.0,5.1,4.75,-7.0,-20.0,4.5,2.92,2.7,4.58,2.6,6.5,2.6,8.97,4.5,2.92,4.36,2.59,,60.0,15.0,15.0,15.0,0.0,1,0.74,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4-200D,15.10.2019,4,R32,"1,200 kg",41.0,58,132.0,4.6,3.39,-7.0,-20.0,4.1,2.04,2.5,3.25,2.6,4.64,2.3,6.57,4.1,2.04,4.05,1.91,,60.0,15.0,15.0,15.0,0.0,1,0.55,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,SUZ-SHWM40VAH + EHSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,56,172.0,5.0,4.37,-10.0,-25.0,4.5,2.57,3.2,4.29,3.0,6.19,3.4,10.44,5.0,2.37,5.0,2.37,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,02.11.2022,2,R32,"0,800 kg",41.0,56,124.0,4.6,3.17,-10.0,-25.0,4.1,2.14,2.8,2.91,2.6,4.62,3.0,7.16,4.6,1.66,4.6,1.66,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,SUZ-SHWM40VAH + ERSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,56,176.0,5.0,4.47,-10.0,-25.0,4.5,2.57,3.2,4.29,3.0,6.19,3.4,10.44,5.0,2.37,5.0,2.37,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,02.11.2022,2,R32,"0,800 kg",41.0,56,126.0,4.6,3.23,-10.0,-25.0,4.1,2.14,2.8,2.91,2.6,4.62,3.0,7.16,4.6,1.66,4.6,1.66,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,SUZ-SWM60VA2 + EHSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,56,185.0,6.1,4.7,-10.0,-25.0,5.4,2.79,3.3,4.73,3.2,6.22,3.2,9.9,6.1,2.54,6.1,2.54,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,02.11.2022,2,R32,"0,800 kg",41.0,56,134.0,6.0,3.43,-7.0,-25.0,5.31,1.95,3.3,3.42,2.6,4.72,3.5,6.95,5.31,1.95,5.0,1.91,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,SUZ-SWM60VA2 + ERSD-*M*D,02.11.2022,2,R32,"0,800 kg",41.0,56,189.0,6.1,4.8,-10.0,-25.0,5.4,2.79,3.3,4.73,3.2,6.22,3.2,9.9,6.1,2.54,6.1,2.54,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+200D,02.11.2022,2,R32,"0,800 kg",41.0,56,136.0,6.0,3.48,-7.0,-25.0,5.31,1.95,3.3,3.42,2.6,4.72,3.5,6.95,5.31,1.95,5.0,1.91,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,SUZ-SHWM40VAH + EHST30D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,56,172.0,5.0,4.37,-10.0,-25.0,4.5,2.57,3.2,4.29,3.0,6.19,3.4,10.44,5.0,2.37,5.0,2.37,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,02.11.2022,4,R32,"0,800 kg",41.0,56,124.0,4.6,3.17,-10.0,-25.0,4.1,2.14,2.8,2.91,2.6,4.62,3.0,7.16,4.6,1.66,4.6,1.66,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,SUZ-SHWM40VAH + ERST30D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,56,176.0,5.0,4.47,-10.0,-25.0,4.5,2.57,3.2,4.29,3.0,6.19,3.4,10.44,5.0,2.37,5.0,2.37,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,02.11.2022,4,R32,"0,800 kg",41.0,56,126.0,4.6,3.23,-10.0,-25.0,4.1,2.14,2.8,2.91,2.6,4.62,3.0,7.16,4.6,1.66,4.6,1.66,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,SUZ-SWM60VA2 + EHST30D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,56,185.0,6.1,4.7,-10.0,-25.0,5.4,2.79,3.3,4.73,3.2,6.22,3.2,9.9,6.1,2.54,6.1,2.54,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,02.11.2022,4,R32,"0,800 kg",41.0,56,134.0,6.0,3.43,-7.0,-25.0,5.31,1.95,3.3,3.42,2.6,4.72,3.5,6.95,5.31,1.95,5.0,1.91,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,SUZ-SWM60VA2 + ERST30D-*M*D,02.11.2022,4,R32,"0,800 kg",41.0,56,189.0,6.1,4.8,-10.0,-25.0,5.4,2.79,3.3,4.73,3.2,6.22,3.2,9.9,6.1,2.54,6.1,2.54,,60.0,15.0,15.0,15.0,0.0,1,0.0,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 4/6H+300D,02.11.2022,4,R32,"0,800 kg",41.0,56,136.0,6.0,3.48,-7.0,-25.0,5.31,1.95,3.3,3.42,2.6,4.72,3.5,6.95,5.31,1.95,5.0,1.91,,60.0,15.0,15.0,15.0,0.0,1,1.0,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM60VA + EHSD-*M*D,15.10.2019,2,R32,"1,200 kg",41.0,60,181.0,6.6,4.61,-7.0,-20.0,5.8,3.02,3.6,4.48,2.8,6.36,2.6,8.39,5.8,3.02,5.48,2.66,,60.0,15.0,15.0,15.0,0.0,1,1.12,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,2,R32,"1,200 kg",41.0,60,130.0,6.0,3.33,-7.0,-20.0,5.3,2.04,3.2,3.27,2.6,4.48,2.6,6.34,5.3,2.04,5.09,1.9,,60.0,15.0,15.0,15.0,0.0,1,0.91,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM60VA + EHST20D-*M*D,15.10.2019,4,R32,"1,200 kg",41.0,60,181.0,6.6,4.61,-7.0,-20.0,5.8,3.02,3.6,4.48,2.8,6.36,2.6,8.39,5.8,3.02,5.48,2.66,,60.0,15.0,15.0,15.0,0.0,1,1.12,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,4,R32,"1,200 kg",41.0,60,130.0,6.0,3.33,-7.0,-20.0,5.3,2.04,3.2,3.27,2.6,4.48,2.6,6.34,5.3,2.04,5.09,1.9,,60.0,15.0,15.0,15.0,0.0,1,0.91,,,,,,,,,,,high
 Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,SUZ-SWM60VA + ERSD-*M*D,15.10.2019,2,R32,"1,200 kg",41.0,60,187.0,6.6,4.74,-7.0,-20.0,5.8,3.02,3.6,4.56,2.8,6.36,2.6,8.39,5.8,3.02,5.48,2.66,,60.0,15.0,15.0,15.0,0.0,1,1.12,,,,,,,,,,,low, Mitsubishi Electric Air Conditioning Systems Europe LTD,Ecodan Eco Inverter 6/8-200D,15.10.2019,2,R32,"1,200 kg",41.0,60,133.0,6.0,3.41,-7.0,-20.0,5.3,2.04,3.2,3.33,2.6,4.48,2.6,6.34,5.3,2.04,5.09,1.9,,60.0,15.0,15.0,15.0,0.0,1,0.91,,,,,,,,,,,high
